  ,                                       !- Construction Name
  {919f7f46-fba5-4e46-9233-59e5b44fb797}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.00199999999998, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.14200000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.14200000000001, 5.00199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6452bae5-f6f9-4b24-90f6-27715ee7952d}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {919f7f46-fba5-4e46-9233-59e5b44fb797}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.14200000000001, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -3.14200000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1851a23-9d14-4ef3-bed5-a80c5d398223}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {919f7f46-fba5-4e46-9233-59e5b44fb797}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6ee544e-267b-4947-b5cf-b513f8863197}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.14200000000001, 5.00199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.14200000000001, 5.00199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -3.14200000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.14200000000001, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55943587-da54-407e-95ed-7344c5fb5797}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {919f7f46-fba5-4e46-9233-59e5b44fb797}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00169e4c-4647-4366-803e-28766aebbd09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.00199999999998, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 5.00199999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.14200000000001, 5.00199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -3.14200000000001, 5.00199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f422c07f-57f2-45ff-902d-e454df1c826e}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {919f7f46-fba5-4e46-9233-59e5b44fb797}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2424c1ff-9c1d-462d-8b43-1bcc482f05ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.00199999999998, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.00199999999998, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {387b2470-0780-4125-9746-3ce5301fc052}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {919f7f46-fba5-4e46-9233-59e5b44fb797}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 5.00199999999998, 3.6576,            !- X,Y,Z Vertex 2 {m}
  -3.14200000000001, 5.00199999999998, 3.6576, !- X,Y,Z Vertex 3 {m}
  -3.14200000000001, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cead5de7-9cbb-4953-8930-1c83bf714e73}, !- Handle
  Lounge,                                 !- Name
  {bfdf1d0b-2e1c-45b9-930e-def9489372de}, !- Space Type Name
  {e77a84f3-9b09-4e3f-ac39-0b27715bbffb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -87.6487355733614,                      !- X Origin {m}
  -97.9063579704242,                      !- Y Origin {m}
  6.34689e-027,                           !- Z Origin {m}
  {bfea4e24-03a4-4345-805b-1af5123e97a7}, !- Building Story Name
  {5c77c2e8-c8dd-4b9a-bbca-f69b0b7c90c5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {14cb85f4-581e-4b85-bd37-607d9b66a908}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cead5de7-9cbb-4953-8930-1c83bf714e73}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11.8301, 0,                         !- X,Y,Z Vertex 2 {m}
  -11.274, -11.8301, 0,                   !- X,Y,Z Vertex 3 {m}
  -11.274, -6.82810000000002, 0,          !- X,Y,Z Vertex 4 {m}
  -14.416, -6.82810000000002, 0,          !- X,Y,Z Vertex 5 {m}
  -14.416, -0.625400000000002, 0,         !- X,Y,Z Vertex 6 {m}
  -7.37200000000002, -0.625400000000002, 0, !- X,Y,Z Vertex 7 {m}
  -7.37200000000002, 0, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {8622583d-618d-41d0-a7f5-cfdd1a78fe43}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cead5de7-9cbb-4953-8930-1c83bf714e73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.8301, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  0, -11.8301, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7063a3b-cd3e-4785-b99c-e04e6a05dff4}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cead5de7-9cbb-4953-8930-1c83bf714e73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.274, -11.8301, 3.6576,              !- X,Y,Z Vertex 1 {m}
  -11.274, -11.8301, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -11.8301, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -11.8301, 3.6576;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2424c1ff-9c1d-462d-8b43-1bcc482f05ab}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cead5de7-9cbb-4953-8930-1c83bf714e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f422c07f-57f2-45ff-902d-e454df1c826e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.274, -6.82810000000002, 3.6576,     !- X,Y,Z Vertex 1 {m}
  -11.274, -6.82810000000002, 0,          !- X,Y,Z Vertex 2 {m}
  -11.274, -11.8301, 0,                   !- X,Y,Z Vertex 3 {m}
  -11.274, -11.8301, 3.6576;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00169e4c-4647-4366-803e-28766aebbd09}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cead5de7-9cbb-4953-8930-1c83bf714e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55943587-da54-407e-95ed-7344c5fb5797}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.416, -6.82810000000002, 3.6576,     !- X,Y,Z Vertex 1 {m}
  -14.416, -6.82810000000002, 0,          !- X,Y,Z Vertex 2 {m}
  -11.274, -6.82810000000002, 0,          !- X,Y,Z Vertex 3 {m}
  -11.274, -6.82810000000002, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d088060-770b-4b37-8609-7fa4ca1fbfa7}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cead5de7-9cbb-4953-8930-1c83bf714e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7012ac0e-9a07-4a1b-b02c-4c3eafd49854}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.416, -0.625400000000002, 3.6576,    !- X,Y,Z Vertex 1 {m}
  -14.416, -0.625400000000002, 0,         !- X,Y,Z Vertex 2 {m}
  -14.416, -6.82810000000002, 0,          !- X,Y,Z Vertex 3 {m}
  -14.416, -6.82810000000002, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c1c0ad0-4ea0-43b8-9dda-d66aaa38fe55}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cead5de7-9cbb-4953-8930-1c83bf714e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9400cd8b-6b84-4db8-aaa2-a978a936f616}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.37200000000002, -0.625400000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  -7.37200000000002, -0.625400000000002, 0, !- X,Y,Z Vertex 2 {m}
  -14.416, -0.625400000000002, 0,         !- X,Y,Z Vertex 3 {m}
  -14.416, -0.625400000000002, 3.6576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {116ccb65-d1cf-4051-b1c8-ec29191bba99}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cead5de7-9cbb-4953-8930-1c83bf714e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d986f830-5afe-46df-ab6e-b39f742103a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.37200000000002, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -7.37200000000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.37200000000002, -0.625400000000002, 0, !- X,Y,Z Vertex 3 {m}
  -7.37200000000002, -0.625400000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {542e9459-550d-434d-b13b-cbf73d5d73cd}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cead5de7-9cbb-4953-8930-1c83bf714e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5e76118-d5c3-4d40-8862-43892bf0caae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.37200000000002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.37200000000002, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eabc831-b7c2-4a65-8621-6fb18c55a066}, !- Handle
  Surface 82,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cead5de7-9cbb-4953-8930-1c83bf714e73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.8301, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -7.37200000000002, 0, 3.6576,           !- X,Y,Z Vertex 3 {m}
  -7.37200000000002, -0.625400000000002, 3.6576, !- X,Y,Z Vertex 4 {m}
  -14.416, -0.625400000000002, 3.6576,    !- X,Y,Z Vertex 5 {m}
  -14.416, -6.82810000000002, 3.6576,     !- X,Y,Z Vertex 6 {m}
  -11.274, -6.82810000000002, 3.6576,     !- X,Y,Z Vertex 7 {m}
  -11.274, -11.8301, 3.6576;              !- X,Y,Z Vertex 8 {m}

OS:Space,
  {4a6ec78f-a46e-4380-b7ad-ef01735aaf17}, !- Handle
  C_Vest,                                 !- Name
  {0d2a9b12-3f47-4e1a-8211-e506d6179616}, !- Space Type Name
  {e77a84f3-9b09-4e3f-ac39-0b27715bbffb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -195.045935573361,                      !- X Origin {m}
  -106.952457970424,                      !- Y Origin {m}
  6.34689e-027,                           !- Z Origin {m}
  {bfea4e24-03a4-4345-805b-1af5123e97a7}, !- Building Story Name
  {e32d63ea-39b3-44a5-8c1b-d52cb764c3bf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5db2edd6-02c5-46a5-8e4b-66e3794bbc5d}, !- Handle
  Surface 83,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a6ec78f-a46e-4380-b7ad-ef01735aaf17}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9337, 3.72769999999998, 0,            !- X,Y,Z Vertex 1 {m}
  2.9337, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.72769999999998, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce1a13ac-95d9-4b08-91e0-ee5047f7a2c0}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a6ec78f-a46e-4380-b7ad-ef01735aaf17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.72769999999998, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 3.72769999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {189a805d-1070-4ca5-b2a1-38751154931d}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a6ec78f-a46e-4380-b7ad-ef01735aaf17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cafe0b0e-ba82-4487-9c41-0abec8c67795}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9337, 3.72769999999998, 3.6576,       !- X,Y,Z Vertex 1 {m}
  2.9337, 3.72769999999998, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.72769999999998, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.72769999999998, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fba4d660-eefa-4b19-9a0c-93ce47b19733}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a6ec78f-a46e-4380-b7ad-ef01735aaf17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c78839fc-8f4e-4c42-b091-fe46a8f2795b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9337, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  2.9337, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.9337, 3.72769999999998, 0,            !- X,Y,Z Vertex 3 {m}
  2.9337, 3.72769999999998, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60bfa1a6-5f09-4496-a2d9-46a0825eeaa1}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a6ec78f-a46e-4380-b7ad-ef01735aaf17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {786eb5d5-e672-48f0-9d0a-e169fe355837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.9337, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.9337, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ddc3f44-4dae-4e77-ab6c-4885e1a9abc8}, !- Handle
  Surface 88,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a6ec78f-a46e-4380-b7ad-ef01735aaf17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9337, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  2.9337, 3.72769999999998, 3.6576,       !- X,Y,Z Vertex 2 {m}
  0, 3.72769999999998, 3.6576,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ad3d08b5-b925-42e5-9319-d6c6c80f3b17}, !- Handle
  Toilet,                                 !- Name
  {68452d1b-2152-452b-95b0-c5eeea15fc97}, !- Space Type Name
  {e77a84f3-9b09-4e3f-ac39-0b27715bbffb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -139.451035573361,                      !- X Origin {m}
  -104.634457970424,                      !- Y Origin {m}
  6.34689e-027,                           !- Z Origin {m}
  {bfea4e24-03a4-4345-805b-1af5123e97a7}, !- Building Story Name
  {54326e00-b223-4063-bf14-99526fb83c19}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {309f308f-5ac8-4260-a45b-487ca54cecc2}, !- Handle
  Surface 89,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad3d08b5-b925-42e5-9319-d6c6c80f3b17}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.12100000000002, 0,                !- X,Y,Z Vertex 2 {m}
  -2.8829, -2.12100000000002, 0,          !- X,Y,Z Vertex 3 {m}
  -2.8829, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fffb137c-9da4-43d1-b949-b196260eba73}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3d08b5-b925-42e5-9319-d6c6c80f3b17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1460ed29-fc4f-43e4-91e3-66bafc888dab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.12100000000002, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -2.12100000000002, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7566d125-d710-4624-9ab6-a7829c8a9e0f}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3d08b5-b925-42e5-9319-d6c6c80f3b17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf733ba6-fa58-4e9b-a0b0-2cfe0edafcb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8829, -2.12100000000002, 3.6576,     !- X,Y,Z Vertex 1 {m}
  -2.8829, -2.12100000000002, 0,          !- X,Y,Z Vertex 2 {m}
  0, -2.12100000000002, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.12100000000002, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a0693a-0c55-4698-812c-d3e77f9f24ee}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3d08b5-b925-42e5-9319-d6c6c80f3b17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91d9d7d3-6a3c-420c-8ce2-4ece906ab9fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8829, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  -2.8829, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.8829, -2.12100000000002, 0,          !- X,Y,Z Vertex 3 {m}
  -2.8829, -2.12100000000002, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d12c59e-2ff9-4ee1-9b3b-78dd9a022860}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3d08b5-b925-42e5-9319-d6c6c80f3b17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71120e83-e871-4595-b27e-6e053fa3c831}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.8829, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.8829, 0, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d554a6a9-0f59-43e0-9899-6f1d1ee25dbd}, !- Handle
  Surface 94,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad3d08b5-b925-42e5-9319-d6c6c80f3b17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.12100000000002, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -2.8829, 0, 3.6576,                     !- X,Y,Z Vertex 3 {m}
  -2.8829, -2.12100000000002, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f598ca70-59da-4283-8174-05b6f2534536}, !- Handle
  Office_4,                               !- Name
  {5aa1f10d-6fdb-418d-a8e3-0a7c5a63ee44}, !- Space Type Name
  {e77a84f3-9b09-4e3f-ac39-0b27715bbffb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -121.105735573361,                      !- X Origin {m}
  -105.329457970424,                      !- Y Origin {m}
  6.34689e-027,                           !- Z Origin {m}
  {bfea4e24-03a4-4345-805b-1af5123e97a7}, !- Building Story Name
  {76389346-058f-43b4-8143-c289df5acb1c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {afc520c2-5ec3-4259-9174-12a5cb437867}, !- Handle
  Surface 95,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f598ca70-59da-4283-8174-05b6f2534536}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46000000000002, 3.33689999999999, 0,  !- X,Y,Z Vertex 1 {m}
  3.46000000000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.33689999999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cb74b9b-6e3c-48fe-82ed-24ba2d0c481b}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f598ca70-59da-4283-8174-05b6f2534536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cbd36ec-3ef8-44f0-929c-8528ea069237}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.33689999999999, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 3.33689999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60e2027b-209e-4bf1-911b-886242f8824a}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f598ca70-59da-4283-8174-05b6f2534536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a0b714a-5956-4ebb-8387-5380a74c1b0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46000000000002, 3.33689999999999, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.46000000000002, 3.33689999999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.33689999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.33689999999999, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f2e9906-def2-4989-ae62-7c4adc1cdf8f}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f598ca70-59da-4283-8174-05b6f2534536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {771b1590-e698-4f36-9e76-cbee28109ff7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46000000000002, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  3.46000000000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.46000000000002, 3.33689999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.46000000000002, 3.33689999999999, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97ce0574-c79f-4866-8949-05f7b41dc2ed}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f598ca70-59da-4283-8174-05b6f2534536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6071016c-4e8e-4ca6-9e73-c31426540f2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.46000000000002, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.46000000000002, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ac96eba-c842-4faa-b30c-a292794c1686}, !- Handle
  Surface 100,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f598ca70-59da-4283-8174-05b6f2534536}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46000000000002, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  3.46000000000002, 3.33689999999999, 3.6576, !- X,Y,Z Vertex 2 {m}
  0, 3.33689999999999, 3.6576,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b4372665-1237-4cfe-add0-058f1ed0b3c1}, !- Handle
  Corr_1,                                 !- Name
  {0d2a9b12-3f47-4e1a-8211-e506d6179616}, !- Space Type Name
  {e77a84f3-9b09-4e3f-ac39-0b27715bbffb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -117.645735573361,                      !- X Origin {m}
  -98.5317579704242,                      !- Y Origin {m}
  6.34689e-027,                           !- Z Origin {m}
  {bfea4e24-03a4-4345-805b-1af5123e97a7}, !- Building Story Name
  {e32d63ea-39b3-44a5-8c1b-d52cb764c3bf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c8fafa61-45f0-44a1-b801-9fdcaeaf339c}, !- Handle
  Surface 101,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b4372665-1237-4cfe-add0-058f1ed0b3c1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.48299999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.48299999999999, -6.7977, 0,           !- X,Y,Z Vertex 2 {m}
  0, -6.7977, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f4dfdb0-a483-47d9-be59-5219ef50e2d3}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4372665-1237-4cfe-add0-058f1ed0b3c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd90a911-b3d8-4d80-a674-53d375e2693a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.48299999999999, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  1.48299999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4999c08-a910-4873-8352-0a332f5f5ff0}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4372665-1237-4cfe-add0-058f1ed0b3c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {043bcfd0-ecc3-4938-984d-f738a9497957}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.48299999999999, -2.63540000000001, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.48299999999999, -2.63540000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.48299999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.48299999999999, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcc71cce-2e1b-4c79-a548-06bfcf78f059}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4372665-1237-4cfe-add0-058f1ed0b3c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8ee85fd-aa19-41c9-9683-7a1c6c024248}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.48299999999999, -5.0391, 3.6576,      !- X,Y,Z Vertex 1 {m}
  1.48299999999999, -5.0391, 0,           !- X,Y,Z Vertex 2 {m}
  1.48299999999999, -2.63540000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.48299999999999, -2.63540000000001, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26951b21-b0b0-47e7-9919-042f1c1ea895}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4372665-1237-4cfe-add0-058f1ed0b3c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {727b89a3-6b6c-4fd2-a389-d196e97bcba5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.48299999999999, -6.7977, 3.6576,      !- X,Y,Z Vertex 1 {m}
  1.48299999999999, -6.7977, 0,           !- X,Y,Z Vertex 2 {m}
  1.48299999999999, -5.0391, 0,           !- X,Y,Z Vertex 3 {m}
  1.48299999999999, -5.0391, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d86b8cda-9308-4bbb-a590-282fa35d164e}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4372665-1237-4cfe-add0-058f1ed0b3c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a33c2e8-7894-4ffb-afd2-963259a990d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.7977, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  0, -6.7977, 0,                          !- X,Y,Z Vertex 2 {m}
  1.48299999999999, -6.7977, 0,           !- X,Y,Z Vertex 3 {m}
  1.48299999999999, -6.7977, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {771b1590-e698-4f36-9e76-cbee28109ff7}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4372665-1237-4cfe-add0-058f1ed0b3c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f2e9906-def2-4989-ae62-7c4adc1cdf8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.46080000000001, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -3.46080000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, -6.7977, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -6.7977, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7cf319a-3bb8-496a-baf9-6c1d5a44de90}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4372665-1237-4cfe-add0-058f1ed0b3c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed2765ec-c221-4cbc-82eb-3b245e52cba1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.46080000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.46080000000001, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8874f6d7-34e2-4026-b64c-9d8ad90fe1c8}, !- Handle
  Surface 109,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b4372665-1237-4cfe-add0-058f1ed0b3c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.48299999999999, -6.7977, 3.6576,      !- X,Y,Z Vertex 1 {m}
  1.48299999999999, 0, 3.6576,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  0, -6.7977, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f7fb49e-5e62-4edd-ab64-285237c1d02b}, !- Handle
  Laundry_Room,                           !- Name
  {16ef191b-9163-4bc2-9df7-9db3417e0b09}, !- Space Type Name
  {e77a84f3-9b09-4e3f-ac39-0b27715bbffb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -116.162735573361,                      !- X Origin {m}
  -103.570857970424,                      !- Y Origin {m}
  6.34689e-027,                           !- Z Origin {m}
  {bfea4e24-03a4-4345-805b-1af5123e97a7}, !- Building Story Name
  {54326e00-b223-4063-bf14-99526fb83c19}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fdf05eae-63b3-4c58-81af-ebae8d31b211}, !- Handle
  Surface 110,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f7fb49e-5e62-4edd-ab64-285237c1d02b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.213, 2.40369999999999, 0,             !- X,Y,Z Vertex 1 {m}
  3.213, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.40369999999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8ee85fd-aa19-41c9-9683-7a1c6c024248}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f7fb49e-5e62-4edd-ab64-285237c1d02b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcc71cce-2e1b-4c79-a548-06bfcf78f059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.40369999999999, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 2.40369999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04920551-228e-4d0d-94ce-f17dd2d5f58b}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f7fb49e-5e62-4edd-ab64-285237c1d02b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a30d71e8-0167-402b-a45d-75cd6aec636a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.213, 2.40369999999999, 3.6576,        !- X,Y,Z Vertex 1 {m}
  3.213, 2.40369999999999, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.40369999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.40369999999999, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f83f03fc-f856-4819-a1a7-c352c96fed8a}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f7fb49e-5e62-4edd-ab64-285237c1d02b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8610e474-718f-4a42-a7b8-b4c80900d90b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.213, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  3.213, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.213, 2.40369999999999, 0,             !- X,Y,Z Vertex 3 {m}
  3.213, 2.40369999999999, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d88e344a-eeeb-4b27-94ee-33cc138aee80}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f7fb49e-5e62-4edd-ab64-285237c1d02b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb2e3494-7faf-4ada-ac95-f23bb1337c0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.213, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.213, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce80a61e-2340-4063-8960-c87c263d58fe}, !- Handle
  Surface 115,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f7fb49e-5e62-4edd-ab64-285237c1d02b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.213, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  3.213, 2.40369999999999, 3.6576,        !- X,Y,Z Vertex 2 {m}
  0, 2.40369999999999, 3.6576,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2baf0678-82ae-4645-bd1f-c82124144c5a}, !- Handle
  Office,                                 !- Name
  {5aa1f10d-6fdb-418d-a8e3-0a7c5a63ee44}, !- Space Type Name
  {e77a84f3-9b09-4e3f-ac39-0b27715bbffb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -121.105735573361,                      !- X Origin {m}
  -98.5317579704242,                      !- Y Origin {m}
  6.34689e-027,                           !- Z Origin {m}
  {bfea4e24-03a4-4345-805b-1af5123e97a7}, !- Building Story Name
  {76389346-058f-43b4-8143-c289df5acb1c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {940d463d-2981-4fc3-bc2a-bf8bfb85a55d}, !- Handle
  Surface 116,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2baf0678-82ae-4645-bd1f-c82124144c5a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46000000000002, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.46000000000002, -3.46080000000001, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.46080000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d1d2dc0-3b09-43b8-9fa9-2dfda1be707b}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2baf0678-82ae-4645-bd1f-c82124144c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c1c55b4-4e95-4b10-bd1d-f3b7a26d19fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46000000000002, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  3.46000000000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed2765ec-c221-4cbc-82eb-3b245e52cba1}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2baf0678-82ae-4645-bd1f-c82124144c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7cf319a-3bb8-496a-baf9-6c1d5a44de90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46000000000002, -3.46080000000001, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.46000000000002, -3.46080000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.46000000000002, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.46000000000002, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a0b714a-5956-4ebb-8387-5380a74c1b0b}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2baf0678-82ae-4645-bd1f-c82124144c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60e2027b-209e-4bf1-911b-886242f8824a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.46080000000001, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -3.46080000000001, 0,                !- X,Y,Z Vertex 2 {m}
  3.46000000000002, -3.46080000000001, 0, !- X,Y,Z Vertex 3 {m}
  3.46000000000002, -3.46080000000001, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d8f9004-9973-47fb-88ed-5a42f42b7175}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2baf0678-82ae-4645-bd1f-c82124144c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3704cb1-3e0b-4fb5-8ba4-d1d7cef8ae78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.46080000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.46080000000001, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ee215c9-aa54-458e-94e3-dc21842545bf}, !- Handle
  Surface 121,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2baf0678-82ae-4645-bd1f-c82124144c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46000000000002, -3.46080000000001, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.46000000000002, 0, 3.6576,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  0, -3.46080000000001, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b27dec86-e116-444a-8da3-c6418a78acf2}, !- Handle
  Restroom,                               !- Name
  {16ef191b-9163-4bc2-9df7-9db3417e0b09}, !- Space Type Name
  {e77a84f3-9b09-4e3f-ac39-0b27715bbffb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -116.162735573361,                      !- X Origin {m}
  -101.167157970424,                      !- Y Origin {m}
  6.34689e-027,                           !- Z Origin {m}
  {bfea4e24-03a4-4345-805b-1af5123e97a7}, !- Building Story Name
  {54326e00-b223-4063-bf14-99526fb83c19}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {61259b8d-3cfe-428c-b018-8a0857daf462}, !- Handle
  Surface 122,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b27dec86-e116-444a-8da3-c6418a78acf2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.213, 2.63540000000001, 0,             !- X,Y,Z Vertex 1 {m}
  3.213, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.63540000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {043bcfd0-ecc3-4938-984d-f738a9497957}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b27dec86-e116-444a-8da3-c6418a78acf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4999c08-a910-4873-8352-0a332f5f5ff0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.63540000000001, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 2.63540000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5a424c6-8ca0-424c-85e0-087511f5e611}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b27dec86-e116-444a-8da3-c6418a78acf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86fbfaba-7d53-421f-bade-89968f874353}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.213, 2.63540000000001, 3.6576,        !- X,Y,Z Vertex 1 {m}
  3.213, 2.63540000000001, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.63540000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.63540000000001, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1a74b86-b545-47b6-afc0-d6a7e4125b69}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b27dec86-e116-444a-8da3-c6418a78acf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ade45be-4a2c-42c3-bab3-c0a68d4aaf99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.213, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  3.213, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.213, 2.63540000000001, 0,             !- X,Y,Z Vertex 3 {m}
  3.213, 2.63540000000001, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a30d71e8-0167-402b-a45d-75cd6aec636a}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b27dec86-e116-444a-8da3-c6418a78acf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04920551-228e-4d0d-94ce-f17dd2d5f58b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.213, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.213, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {592328c5-9735-4955-870d-027e9cab85c0}, !- Handle
  Surface 127,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b27dec86-e116-444a-8da3-c6418a78acf2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.213, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  3.213, 2.63540000000001, 3.6576,        !- X,Y,Z Vertex 2 {m}
  0, 2.63540000000001, 3.6576,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {761bf820-6bdf-4219-b2d4-c2b26fdde1b6}, !- Handle
  Wrestling,                              !- Name
  {16ef191b-9163-4bc2-9df7-9db3417e0b09}, !- Space Type Name
  {e77a84f3-9b09-4e3f-ac39-0b27715bbffb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -181.129835573361,                      !- X Origin {m}
  -61.2099579704242,                      !- Y Origin {m}
  6.34689e-027,                           !- Z Origin {m}
  {bfea4e24-03a4-4345-805b-1af5123e97a7}, !- Building Story Name
  {eca57f50-d23a-4126-b501-cf8c9370dcd4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {7217d5ea-0446-4c9c-80b9-a63144f2b919}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {09161982-e85b-4cbf-9a8e-64eb3848398a}, !- Handle
  Surface 128,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {761bf820-6bdf-4219-b2d4-c2b26fdde1b6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -13.4255, 0,                         !- X,Y,Z Vertex 2 {m}
  -13.9161, -13.4255, 0,                  !- X,Y,Z Vertex 3 {m}
  -13.9161, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eb0527a-a26f-4dc3-bcd7-5e9e9763822e}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {761bf820-6bdf-4219-b2d4-c2b26fdde1b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8516038-84d6-46a7-a258-ffa175729aa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.9563, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  0, -5.9563, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8994cd44-3ab5-4b5d-9d67-77dff88dc518}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {761bf820-6bdf-4219-b2d4-c2b26fdde1b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a02478fc-c6df-4b39-9b4b-5c9a5833acda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.9483, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  0, -8.9483, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.9563, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.9563, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5589ed3-36f2-4b83-a84d-9336472663df}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {761bf820-6bdf-4219-b2d4-c2b26fdde1b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce4aaea5-ee4f-4ab3-9b20-67264ea9ea3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.1713, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  0, -10.1713, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -8.9483, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -8.9483, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {068f6598-512c-46c3-adfe-fad1e4533d86}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {761bf820-6bdf-4219-b2d4-c2b26fdde1b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a30388b1-4e91-4e97-80c4-62ddf5487cd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.4255, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  0, -13.4255, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -10.1713, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.1713, 3.6576;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7394ffef-1635-4e97-a933-6b6de81b2622}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {761bf820-6bdf-4219-b2d4-c2b26fdde1b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32571f19-41e8-4f87-8630-c2898bcae040}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.9161, -13.4255, 3.6576,             !- X,Y,Z Vertex 1 {m}
  -13.9161, -13.4255, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -13.4255, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -13.4255, 3.6576;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3268f95a-a22b-42f2-9aec-9460649b95cc}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {761bf820-6bdf-4219-b2d4-c2b26fdde1b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.9161, 0, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  -13.9161, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -13.9161, -13.4255, 0,                  !- X,Y,Z Vertex 3 {m}
  -13.9161, -13.4255, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bae0b8c6-28b3-461c-a003-703c736191e8}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {761bf820-6bdf-4219-b2d4-c2b26fdde1b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -13.9161, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -13.9161, 0, 3.6576;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50d0f32c-b2da-427a-9d1a-fe79656d2440}, !- Handle
  Surface 136,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {761bf820-6bdf-4219-b2d4-c2b26fdde1b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.4255, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -13.9161, 0, 3.6576,                    !- X,Y,Z Vertex 3 {m}
  -13.9161, -13.4255, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4232f625-9dd4-4707-b148-04153d30c5c4}, !- Handle
  Office_2,                               !- Name
  {5aa1f10d-6fdb-418d-a8e3-0a7c5a63ee44}, !- Space Type Name
  {e77a84f3-9b09-4e3f-ac39-0b27715bbffb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -176.377935573361,                      !- X Origin {m}
  -71.3812579704242,                      !- Y Origin {m}
  6.34689e-027,                           !- Z Origin {m}
  {bfea4e24-03a4-4345-805b-1af5123e97a7}, !- Building Story Name
  {0d5e8ece-841d-4fd5-bb01-05be152f44c7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b198fb03-e668-4b06-a963-352f5b859adf}, !- Handle
  Surface 137,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4232f625-9dd4-4707-b148-04153d30c5c4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.25419999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -4.75190000000001, -3.25419999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.75190000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d308f7e0-c39f-4e2b-80ef-ad7b1b71a7b9}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4232f625-9dd4-4707-b148-04153d30c5c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {431cfb09-d557-4516-aed0-ca18b1db3ead}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.25419999999999, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -3.25419999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0ebf72c-b89b-40e7-9d86-a565615eab9e}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4232f625-9dd4-4707-b148-04153d30c5c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac65616a-8908-4441-9517-2600722d8604}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75190000000001, -3.25419999999999, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.75190000000001, -3.25419999999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.25419999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.25419999999999, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a30388b1-4e91-4e97-80c4-62ddf5487cd6}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4232f625-9dd4-4707-b148-04153d30c5c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068f6598-512c-46c3-adfe-fad1e4533d86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75190000000001, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -4.75190000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.75190000000001, -3.25419999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.75190000000001, -3.25419999999999, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a1b5f1-dbec-4788-80d6-427943eeaf76}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4232f625-9dd4-4707-b148-04153d30c5c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f768dc0-7d7c-488d-80b6-3d9b7819aec5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.75190000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.75190000000001, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d800f0fd-c469-4be0-84b8-179040fe136d}, !- Handle
  Surface 142,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4232f625-9dd4-4707-b148-04153d30c5c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.25419999999999, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -4.75190000000001, 0, 3.6576,           !- X,Y,Z Vertex 3 {m}
  -4.75190000000001, -3.25419999999999, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {432fe0e4-b77d-41b4-a7ed-943ff62c165a}, !- Handle
  Corr,                                   !- Name
  {5aa1f10d-6fdb-418d-a8e3-0a7c5a63ee44}, !- Space Type Name
  {e77a84f3-9b09-4e3f-ac39-0b27715bbffb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -176.377935573361,                      !- X Origin {m}
  -71.3812579704242,                      !- Y Origin {m}
  6.34689e-027,                           !- Z Origin {m}
  {bfea4e24-03a4-4345-805b-1af5123e97a7}, !- Building Story Name
  {0d5e8ece-841d-4fd5-bb01-05be152f44c7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ff673a23-ae9f-49a0-aa77-9f95eb38a3d3}, !- Handle
  Surface 143,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {432fe0e4-b77d-41b4-a7ed-943ff62c165a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.22300000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.75190000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.75190000000001, 1.22300000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f768dc0-7d7c-488d-80b6-3d9b7819aec5}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {432fe0e4-b77d-41b4-a7ed-943ff62c165a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93a1b5f1-dbec-4788-80d6-427943eeaf76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75190000000001, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -4.75190000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce4aaea5-ee4f-4ab3-9b20-67264ea9ea3c}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {432fe0e4-b77d-41b4-a7ed-943ff62c165a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5589ed3-36f2-4b83-a84d-9336472663df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75190000000001, 1.22300000000001, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.75190000000001, 1.22300000000001, 0, !- X,Y,Z Vertex 2 {m}
  -4.75190000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.75190000000001, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f69b8409-699a-41c3-8a22-1faba4849d9b}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {432fe0e4-b77d-41b4-a7ed-943ff62c165a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa03dfed-014d-4bf1-afc8-acec5e09d40b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.22300000000001, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 1.22300000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.75190000000001, 1.22300000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.75190000000001, 1.22300000000001, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {997cd284-fc9e-4030-a2c1-59685078183f}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {432fe0e4-b77d-41b4-a7ed-943ff62c165a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dc2cda9-a8a4-4acc-adf8-cfb0f6a574a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.22300000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.22300000000001, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4afb45a-001b-48e8-a8a4-b58335cda91b}, !- Handle
  Surface 148,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {432fe0e4-b77d-41b4-a7ed-943ff62c165a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 1.22300000000001, 3.6576,            !- X,Y,Z Vertex 2 {m}
  -4.75190000000001, 1.22300000000001, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.75190000000001, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3a650cd5-c049-4266-bd06-f23b201a33fc}, !- Handle
  Office_1,                               !- Name
  {5aa1f10d-6fdb-418d-a8e3-0a7c5a63ee44}, !- Space Type Name
  {e77a84f3-9b09-4e3f-ac39-0b27715bbffb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -181.129835573361,                      !- X Origin {m}
  -67.1662579704242,                      !- Y Origin {m}
  6.34689e-027,                           !- Z Origin {m}
  {bfea4e24-03a4-4345-805b-1af5123e97a7}, !- Building Story Name
  {0d5e8ece-841d-4fd5-bb01-05be152f44c7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1c5ed9d3-2fad-4bb3-b8f4-4e77360f03ff}, !- Handle
  Surface 149,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a650cd5-c049-4266-bd06-f23b201a33fc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75190000000001, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.75190000000001, -2.992, 0,            !- X,Y,Z Vertex 2 {m}
  0, -2.992, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16ddfa4a-4818-4946-b9e3-88dc880326c7}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a650cd5-c049-4266-bd06-f23b201a33fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7d8ac83-d047-4f9f-9e1c-9a20d386c50e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75190000000001, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  4.75190000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5455af8e-0c42-407d-9728-d1cc1427a817}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a650cd5-c049-4266-bd06-f23b201a33fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5baa739a-6900-4092-aba9-92dccbd4f57e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75190000000001, -2.992, 3.6576,       !- X,Y,Z Vertex 1 {m}
  4.75190000000001, -2.992, 0,            !- X,Y,Z Vertex 2 {m}
  4.75190000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.75190000000001, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa03dfed-014d-4bf1-afc8-acec5e09d40b}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a650cd5-c049-4266-bd06-f23b201a33fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f69b8409-699a-41c3-8a22-1faba4849d9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.992, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  0, -2.992, 0,                           !- X,Y,Z Vertex 2 {m}
  4.75190000000001, -2.992, 0,            !- X,Y,Z Vertex 3 {m}
  4.75190000000001, -2.992, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a02478fc-c6df-4b39-9b4b-5c9a5833acda}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a650cd5-c049-4266-bd06-f23b201a33fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8994cd44-3ab5-4b5d-9d67-77dff88dc518}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.992, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -2.992, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {905c920f-0c8a-4e3a-95ec-555c72432f70}, !- Handle
  Surface 154,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a650cd5-c049-4266-bd06-f23b201a33fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75190000000001, -2.992, 3.6576,       !- X,Y,Z Vertex 1 {m}
  4.75190000000001, 0, 3.6576,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  0, -2.992, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {747444be-66d6-4819-9cb5-98b13b7fb860}, !- Handle
  Rendering Color 59,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:BuildingStory,
  {119248ca-caba-4134-bb30-ca836acdae71}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  8.35152,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6c1c971c-6395-4f59-ba3c-4482dda741a6}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Handle
  Fieldhouse,                             !- Name
  {16ef191b-9163-4bc2-9df7-9db3417e0b09}, !- Space Type Name
  {e77a84f3-9b09-4e3f-ac39-0b27715bbffb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -176.377935573361,                      !- X Origin {m}
  -67.1662579704242,                      !- Y Origin {m}
  1.44382000000635e-015,                  !- Z Origin {m}
  {bfea4e24-03a4-4345-805b-1af5123e97a7}, !- Building Story Name
  {b5d58227-1d04-4f54-a3fa-963023d806da}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c66b2080-2417-42a7-b7fe-81e4aad01be3}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.3572, 0, 10.00252,                   !- X,Y,Z Vertex 1 {m}
  81.3572, 0, 9.12472001190034e-027,      !- X,Y,Z Vertex 2 {m}
  0, 0, -9.17537371725767e-028,           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.00252;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e87b2d17-bf8d-4ecd-9ad9-cb08109c2c15}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52e98938-5c47-43e5-b205-01d564c9356a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.3572, 0, 10.00252,                   !- X,Y,Z Vertex 1 {m}
  81.3572, -30.7401, 8.35152,             !- X,Y,Z Vertex 2 {m}
  81.3572, -30.7401, -7.21910000023714e-016, !- X,Y,Z Vertex 3 {m}
  81.3572, 0, 9.12472001190034e-027;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97ae5da3-650f-4a1b-af51-46744d706085}, !- Handle
  Surface 173,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.3572, -31.3655, 8.35152,             !- X,Y,Z Vertex 1 {m}
  81.3572, 0, 10.00252,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 10.00252,                         !- X,Y,Z Vertex 3 {m}
  0, -31.3655, 8.35152;                   !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6c1c971c-6395-4f59-ba3c-4482dda741a6}, !- Handle
  Rendering Color 60,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:SubSurface,
  {25c4042a-bc34-42be-8e68-edf6277df827}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21c141cc-6613-42d9-b4a1-35c11b644529}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.194392331579713, 0, 3.57598755319041, !- X,Y,Z Vertex 1 {m}
  0.194392331579713, 0, 0.126350053190418, !- X,Y,Z Vertex 2 {m}
  10.1797673315797, 0, 0.126350053190418, !- X,Y,Z Vertex 3 {m}
  10.1797673315797, 0, 3.57598755319041;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2174c444-ddbe-460a-bf08-3d2a6da987cc}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce575835-d53a-4324-a710-4f95077eba79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.6461389020373, 0, 3.60784192451003,  !- X,Y,Z Vertex 1 {m}
  -4.6461389020373, 0, 0.0628274686932687, !- X,Y,Z Vertex 2 {m}
  -3.7698389020373, 0, 0.0628274686932687, !- X,Y,Z Vertex 3 {m}
  -3.7698389020373, 0, 3.60784192451003;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fbddf74-398b-47c3-926c-c35d6364d775}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce575835-d53a-4324-a710-4f95077eba79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.978597757088123, 0, 3.61577942451003, !- X,Y,Z Vertex 1 {m}
  -0.978597757088123, 0, 0.0707649686932687, !- X,Y,Z Vertex 2 {m}
  -0.102297757088123, 0, 0.0707649686932687, !- X,Y,Z Vertex 3 {m}
  -0.102297757088123, 0, 3.61577942451003; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5095b220-0d53-4ca7-9922-218d7dd8bc37}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce575835-d53a-4324-a710-4f95077eba79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.5380018273313, 0, 3.60784192451003, !- X,Y,Z Vertex 1 {m}
  -13.5380018273313, 0, 0.0628274686932689, !- X,Y,Z Vertex 2 {m}
  -4.6873075626339, 0, 0.0628274686932687, !- X,Y,Z Vertex 3 {m}
  -4.6873075626339, 0, 3.60784192451003;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e835710-dc2e-44bc-90e8-8854111964bf}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3e14797b-ac40-4d77-a998-880a15a439cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.83380392443714, 0, 3.60424687825915, !- X,Y,Z Vertex 1 {m}
  -2.83380392443714, 0, 0.0678308374335026, !- X,Y,Z Vertex 2 {m}
  -0.050916424437137, 0, 0.0678308374335023, !- X,Y,Z Vertex 3 {m}
  -0.050916424437137, 0, 3.60424687825915; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb388a1f-f92e-4256-82da-a4aee8be48b5}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b3a5f87-3fde-4b24-8c1d-f3be144a6b29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.07057640122906, 0, 3.59514192451003, !- X,Y,Z Vertex 1 {m}
  -2.07057640122906, 0, 0.0501274686932687, !- X,Y,Z Vertex 2 {m}
  -1.19427640122906, 0, 0.0501274686932687, !- X,Y,Z Vertex 3 {m}
  -1.19427640122906, 0, 3.59514192451003; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e75b8ffb-310a-4ff0-9845-9322dce8340a}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27011fe6-562f-404d-bbc8-78661f2eff1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.14199170735331, 0, 3.55852505319042, !- X,Y,Z Vertex 1 {m}
  -9.14199170735331, 0, 0.0961875531904182, !- X,Y,Z Vertex 2 {m}
  -0.955254207353302, 0, 0.0961875531904184, !- X,Y,Z Vertex 3 {m}
  -0.955254207353302, 0, 3.55852505319042; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9791bb8-1c00-4159-951f-595dc77f89c9}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6452bae5-f6f9-4b24-90f6-27715ee7952d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.925542628027055, 0, 3.60832238842244, !- X,Y,Z Vertex 1 {m}
  -0.925542628027055, 0, 0.0633079326056802, !- X,Y,Z Vertex 2 {m}
  -0.0492426280270553, 0, 0.0633079326056802, !- X,Y,Z Vertex 3 {m}
  -0.0492426280270553, 0, 3.60832238842244; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc139254-0666-486d-9a3b-149547ad4b16}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7063a3b-cd3e-4785-b99c-e04e6a05dff4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.71484749809316, -11.8301, 3.61857042396465, !- X,Y,Z Vertex 1 {m}
  -7.71484749809316, -11.8301, 0.0324079239646518, !- X,Y,Z Vertex 2 {m}
  -0.0392849980931468, -11.8301, 0.0324079239646518, !- X,Y,Z Vertex 3 {m}
  -0.0392849980931468, -11.8301, 3.61857042396465; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ed251f7-5367-4319-9aef-0ff8a5ec0ce8}, !- Handle
  Surface 155,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.3572, 3.1392596906067e-054, 1.59640522367571e-026, !- X,Y,Z Vertex 1 {m}
  81.3572, -31.3655, 3.0360845167486e-026, !- X,Y,Z Vertex 2 {m}
  -1.99411072527163e-054, -31.3655, 6.63992333414632e-027, !- X,Y,Z Vertex 3 {m}
  1.99411072527163e-054, -3.1392596906067e-054, -7.75686959658257e-027; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {3dd72439-f24b-4a94-8838-fe01c596e769}, !- Handle
  Building Story 3,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  10.00252,                               !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a2179927-16f7-4f7b-8864-16694cd36963}; !- Group Rendering Name

OS:Space,
  {85513d7f-cec7-40cb-b7eb-70ee61829d2a}, !- Handle
  Racquetball_Court,                      !- Name
  {16ef191b-9163-4bc2-9df7-9db3417e0b09}, !- Space Type Name
  {e77a84f3-9b09-4e3f-ac39-0b27715bbffb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -87.6487355733614,                      !- X Origin {m}
  -67.1662579704242,                      !- Y Origin {m}
  7.21910000006348e-016,                  !- Z Origin {m}
  {bfea4e24-03a4-4345-805b-1af5123e97a7}, !- Building Story Name
  {8478e5ed-5441-4151-aea8-4d7cf78468ef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c194f38f-d28b-47a6-b7e9-2d58c6cf69ba}, !- Handle
  Surface 159,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85513d7f-cec7-40cb-b7eb-70ee61829d2a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.00556004889205e-032, 6.20461644354233e-049, !- X,Y,Z Vertex 1 {m}
  0, -30.7401, 0,                         !- X,Y,Z Vertex 2 {m}
  -7.37199999999957, -30.7401, 0,         !- X,Y,Z Vertex 3 {m}
  -7.37199999999957, 3.00556004889205e-032, 6.20461644354233e-049; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aeefe73-1e28-4133-bec1-d11e72fcc3b9}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85513d7f-cec7-40cb-b7eb-70ee61829d2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.00252,                         !- X,Y,Z Vertex 1 {m}
  0, -30.7401, 8.35152,                   !- X,Y,Z Vertex 2 {m}
  0, -30.7401, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5e76118-d5c3-4d40-8862-43892bf0caae}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85513d7f-cec7-40cb-b7eb-70ee61829d2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {542e9459-550d-434d-b13b-cbf73d5d73cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.37200000000002, -30.7401, 3.6576,    !- X,Y,Z Vertex 1 {m}
  -7.37199999999957, -30.7401, 0,         !- X,Y,Z Vertex 2 {m}
  0, -30.7401, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -30.7401, 3.6576;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52e98938-5c47-43e5-b205-01d564c9356a}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85513d7f-cec7-40cb-b7eb-70ee61829d2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e87b2d17-bf8d-4ecd-9ad9-cb08109c2c15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.37199999999957, 0, 10.00252,         !- X,Y,Z Vertex 1 {m}
  -7.37199999999957, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.37199999999957, -30.7401, 0,         !- X,Y,Z Vertex 3 {m}
  -7.37199999999957, -30.7401, 8.35152;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92551185-8f43-4b89-952b-b32656e6dc64}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85513d7f-cec7-40cb-b7eb-70ee61829d2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.09734953183213e-016, 10.00252,    !- X,Y,Z Vertex 1 {m}
  0, 3.00556004889205e-032, 6.20461644354263e-049, !- X,Y,Z Vertex 2 {m}
  -7.37199999999957, 3.00556004889205e-032, 6.20461644354263e-049, !- X,Y,Z Vertex 3 {m}
  -7.37199999999957, -3.09734953183213e-016, 10.00252; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f226b51b-9e44-4a5d-a5b4-0dbba3429f13}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85513d7f-cec7-40cb-b7eb-70ee61829d2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30.7401, 8.35152,                   !- X,Y,Z Vertex 1 {m}
  0, -2.63274710205725e-015, 10.00252,    !- X,Y,Z Vertex 2 {m}
  -7.37199999999957, -2.63274710205725e-015, 10.00252, !- X,Y,Z Vertex 3 {m}
  -7.37199999999957, -30.7401, 8.35152;   !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a2179927-16f7-4f7b-8864-16694cd36963}, !- Handle
  Rendering Color 61,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:SubSurface,
  {aa02439d-3f16-47ff-8a56-d45999b0b19e}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8622583d-618d-41d0-a7f5-cfdd1a78fe43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.7872101916916, 3.58371594956614, !- X,Y,Z Vertex 1 {m}
  0, -11.7872101916916, 0.0308909495661423, !- X,Y,Z Vertex 2 {m}
  0, -9.03766019169157, 0.0308909495661424, !- X,Y,Z Vertex 3 {m}
  0, -9.03766019169157, 3.58371594956614; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cdadecd-2728-4d65-9e33-378691daf2d6}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf03a31b-6dc5-41b8-a012-4220a0267425}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.7005438386988, 3.56474549538684,  !- X,Y,Z Vertex 1 {m}
  0, 12.7005438386988, 0.0197310395700772, !- X,Y,Z Vertex 2 {m}
  0, 11.8242438386988, 0.0197310395700771, !- X,Y,Z Vertex 3 {m}
  0, 11.8242438386988, 3.56474549538684;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c2f1d5f-9bdd-44fc-ba93-b36dff8e8cb7}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf03a31b-6dc5-41b8-a012-4220a0267425}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 23.7121350438774, 3.5726452883906,   !- X,Y,Z Vertex 1 {m}
  0, 23.7121350438774, 0.0276308325738415, !- X,Y,Z Vertex 2 {m}
  0, 22.8358350438774, 0.0276308325738417, !- X,Y,Z Vertex 3 {m}
  0, 22.8358350438774, 3.5726452883906;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b30f4ac9-9b01-420a-8d82-e03204f6050e}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf03a31b-6dc5-41b8-a012-4220a0267425}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.0176730805341, 3.56474549538684,  !- X,Y,Z Vertex 1 {m}
  0, 32.0176730805341, 0.0197310395700775, !- X,Y,Z Vertex 2 {m}
  0, 31.1413730805341, 0.0197310395700774, !- X,Y,Z Vertex 3 {m}
  0, 31.1413730805341, 3.56474549538684;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96b4928e-669f-4277-a3bc-a4bf46a48ef6}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3268f95a-a22b-42f2-9aec-9460649b95cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.9161, -6.41656472928217, 3.56474549538684, !- X,Y,Z Vertex 1 {m}
  -13.9161, -6.41656472928217, 0.0197310395700774, !- X,Y,Z Vertex 2 {m}
  -13.9161, -7.29286472928217, 0.0197310395700773, !- X,Y,Z Vertex 3 {m}
  -13.9161, -7.29286472928217, 3.56474549538684; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {137a6a5b-1625-401d-8a24-e2645fa5615b}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a20739c1-1287-480d-93bb-882022bf3164}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.75869001664414, 3.63102856957966,  !- X,Y,Z Vertex 1 {m}
  0, 2.75869001664414, 0.0401035695796598, !- X,Y,Z Vertex 2 {m}
  0, 0.0361275166441375, 0.0401035695796598, !- X,Y,Z Vertex 3 {m}
  0, 0.0361275166441375, 3.63102856957966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f32111e1-3e8c-4b03-80b5-c26267664000}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce1a13ac-95d9-4b08-91e0-ee5047f7a2c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.70451497693089, 3.63466756711314,  !- X,Y,Z Vertex 1 {m}
  0, 3.70451497693089, 0.0516800671131354, !- X,Y,Z Vertex 2 {m}
  0, 0.0564399769308873, 0.0516800671131354, !- X,Y,Z Vertex 3 {m}
  0, 0.0564399769308873, 3.63466756711314; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ba75b2f-478e-4a2d-a83a-4a3221e9022b}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c66b2080-2417-42a7-b7fe-81e4aad01be3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.0921751862428, 0, 9.90818442308769,  !- X,Y,Z Vertex 1 {m}
  15.0921751862428, 0, 8.68874677153933,  !- X,Y,Z Vertex 2 {m}
  7.73887518624276, 0, 8.68874677153933,  !- X,Y,Z Vertex 3 {m}
  7.73887518624276, 0, 9.90818442308769;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e0ba91d-c0b9-49fa-8d0b-b0d343bb624b}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c66b2080-2417-42a7-b7fe-81e4aad01be3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.4776344470055, 0, 9.90931053339203,  !- X,Y,Z Vertex 1 {m}
  44.4776344470055, 0, 8.68852303339202,  !- X,Y,Z Vertex 2 {m}
  15.1041219470055, 0, 8.68852303339202,  !- X,Y,Z Vertex 3 {m}
  15.1041219470055, 0, 9.90931053339203;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b91a99d6-6e96-4939-84f4-f55354423d03}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c66b2080-2417-42a7-b7fe-81e4aad01be3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.71697267930779, 0, 9.90818442308769,  !- X,Y,Z Vertex 1 {m}
  7.71697267930779, 0, 8.69057192308769,  !- X,Y,Z Vertex 2 {m}
  0.370022679307786, 0, 8.69057192308769, !- X,Y,Z Vertex 3 {m}
  0.370022679307786, 0, 9.90818442308769; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f35a2d23-8bf7-46f0-9d92-b4d17bcaacae}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c66b2080-2417-42a7-b7fe-81e4aad01be3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.8740283055862, 0, 9.90931053339203,  !- X,Y,Z Vertex 1 {m}
  51.8740283055862, 0, 8.69011053339202,  !- X,Y,Z Vertex 2 {m}
  44.5207283055862, 0, 8.69011053339202,  !- X,Y,Z Vertex 3 {m}
  44.5207283055862, 0, 9.90931053339203;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3a0213b-45dd-458b-8331-1821204b86be}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c66b2080-2417-42a7-b7fe-81e4aad01be3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.8648461418834, 0, 9.90931053339203,  !- X,Y,Z Vertex 1 {m}
  73.8648461418834, 0, 8.66681913825968,  !- X,Y,Z Vertex 2 {m}
  51.9049586418835, 0, 8.66681913825968,  !- X,Y,Z Vertex 3 {m}
  51.9049586418834, 0, 9.90931053339203;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba1b372d-e3a0-43de-86e1-08159d2d64c9}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ff1d39a-4e41-4f94-a4d4-9ddd99d60f79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.32306460107706, -30.7401, 7.43360094993578, !- X,Y,Z Vertex 1 {m}
  -7.32306460107706, -30.7401, 3.70217149973289, !- X,Y,Z Vertex 2 {m}
  -0.0396146010770557, -30.7401, 3.70217149973289, !- X,Y,Z Vertex 3 {m}
  -0.0396146010770557, -30.7401, 7.43360094993578; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {431cfb09-d557-4516-aed0-ca18b1db3ead}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d308f7e0-c39f-4e2b-80ef-ad7b1b71a7b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.21500000000001, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -4.21500000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, -7.4691999999998, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -7.4692, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf792d90-e23b-4347-9ce4-2405846f1e8f}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.00252,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  0, -31.3654999999999, 3.6576,           !- X,Y,Z Vertex 3 {m}
  0, -31.3655, 8.35152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27130079-e978-4028-a503-2413ffbd23cc}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f83dfe4a-e576-4996-beaa-d83fb86b5d0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.4692, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  0, -7.4691999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -31.3655, -1.99408890710492e-028,    !- X,Y,Z Vertex 3 {m}
  0, -31.3654999999999, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d986f830-5afe-46df-ab6e-b39f742103a0}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {116ccb65-d1cf-4051-b1c8-ec29191bba99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.3571999999999, -31.3655, 3.6576,     !- X,Y,Z Vertex 1 {m}
  81.3572, -31.3655, 3.72001773923428e-026, !- X,Y,Z Vertex 2 {m}
  81.3572, -30.7401, -7.21910000023714e-016, !- X,Y,Z Vertex 3 {m}
  81.3571999999999, -30.7401, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dc2cda9-a8a4-4acc-adf8-cfb0f6a574a8}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {997cd284-fc9e-4030-a2c1-59685078183f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.992, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  0, -2.992, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -4.21500000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.21500000000001, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aaec3ca-c624-4d4c-8d77-0b66fd5ba3ae}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.3572, 0, 10.00252,                   !- X,Y,Z Vertex 1 {m}
  81.3572, -31.3655, 8.35152,             !- X,Y,Z Vertex 2 {m}
  81.3571999999999, -31.3655, 3.6576,     !- X,Y,Z Vertex 3 {m}
  81.3571999999999, -30.7401, 3.6576,     !- X,Y,Z Vertex 4 {m}
  81.3572, -30.7401, 8.35152;             !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {5baa739a-6900-4092-aba9-92dccbd4f57e}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5455af8e-0c42-407d-9728-d1cc1427a817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, -9.17537371725767e-028,           !- X,Y,Z Vertex 2 {m}
  0, -2.992, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -2.992, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ff1d39a-4e41-4f94-a4d4-9ddd99d60f79}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85513d7f-cec7-40cb-b7eb-70ee61829d2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.37199999999957, -30.7401, 8.35152,   !- X,Y,Z Vertex 1 {m}
  -7.37200000000002, -30.7401, 3.6576,    !- X,Y,Z Vertex 2 {m}
  0, -30.7401, 3.6576,                    !- X,Y,Z Vertex 3 {m}
  0, -30.7401, 8.35152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd90a911-b3d8-4d80-a674-53d375e2693a}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f4dfdb0-a483-47d9-be59-5219ef50e2d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.7322, -31.3655, 3.6576,              !- X,Y,Z Vertex 1 {m}
  58.7322, -31.3655, 0,                   !- X,Y,Z Vertex 2 {m}
  60.2152, -31.3654999999998, 0,          !- X,Y,Z Vertex 3 {m}
  60.2152, -31.3654999999998, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc623d8b-6e58-41d6-9d36-bf8f09b267fa}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a8360c1-4b21-4865-a83a-6c8855e313ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0801916124882728, -31.3654999999999, 7.43360094993578, !- X,Y,Z Vertex 1 {m}
  0.0801916124882728, -31.3654999999999, 3.77573638353578, !- X,Y,Z Vertex 2 {m}
  81.2570041124883, -31.3654999999999, 3.77573638353578, !- X,Y,Z Vertex 3 {m}
  81.2570041124883, -31.3654999999999, 7.43360094993578; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fc1b818-7e0d-45bb-b3c0-ebf053d7786b}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce575835-d53a-4324-a710-4f95077eba79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.763613930356, 0, 3.602332084115,    !- X,Y,Z Vertex 1 {m}
  -28.763613930356, 0, 0.0573176282982351, !- X,Y,Z Vertex 2 {m}
  -27.887313930356, 0, 0.0573176282982351, !- X,Y,Z Vertex 3 {m}
  -27.887313930356, 0, 3.602332084115;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {807656e5-9a3a-4d51-b4b3-adda6ec2e0f5}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce575835-d53a-4324-a710-4f95077eba79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.4767330220662, 0, 3.60131721625429, !- X,Y,Z Vertex 1 {m}
  -33.4767330220662, 0, 0.0563027604375241, !- X,Y,Z Vertex 2 {m}
  -32.6004330220662, 0, 0.0563027604375241, !- X,Y,Z Vertex 3 {m}
  -32.6004330220662, 0, 3.60131721625429; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a8360c1-4b21-4865-a83a-6c8855e313ee}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.75727984667779e-029, -31.3655, 8.35152, !- X,Y,Z Vertex 1 {m}
  -1.21965998083473e-028, -31.3654999999999, 3.6576, !- X,Y,Z Vertex 2 {m}
  81.3571999999999, -31.3655, 3.6576,     !- X,Y,Z Vertex 3 {m}
  81.3572, -31.3655, 8.35152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86fbfaba-7d53-421f-bade-89968f874353}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5a424c6-8ca0-424c-85e0-087511f5e611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.2152, -31.3654999999998, 3.6576,     !- X,Y,Z Vertex 1 {m}
  60.2152, -31.3654999999998, 0,          !- X,Y,Z Vertex 2 {m}
  63.4282, -31.3654999999998, 0,          !- X,Y,Z Vertex 3 {m}
  63.4282, -31.3654999999998, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c1c55b4-4e95-4b10-bd1d-f3b7a26d19fb}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d1d2dc0-3b09-43b8-9fa9-2dfda1be707b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.2722, -31.3654999999998, 3.6576,     !- X,Y,Z Vertex 1 {m}
  55.2722, -31.3654999999998, 0,          !- X,Y,Z Vertex 2 {m}
  58.7322, -31.3655, 0,                   !- X,Y,Z Vertex 3 {m}
  58.7322, -31.3655, 3.6576;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9400cd8b-6b84-4db8-aaa2-a978a936f616}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c1c0ad0-4ea0-43b8-9dda-d66aaa38fe55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3132, -31.3654999999999, 3.6576,     !- X,Y,Z Vertex 1 {m}
  74.3131999999996, -31.3655, -1.21284455559925e-026, !- X,Y,Z Vertex 2 {m}
  81.3572, -31.3655, 3.93705212460782e-026, !- X,Y,Z Vertex 3 {m}
  81.3571999999999, -31.3655, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d0e1001-a5dc-49d4-9dca-2c0b3d79c573}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0aac0c9-55f2-4796-afe0-1c7d54409b46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.4282, -31.3654999999998, 3.6576,     !- X,Y,Z Vertex 1 {m}
  63.4282, -31.3654999999998, 1.62775789030139e-027, !- X,Y,Z Vertex 2 {m}
  74.3131999999996, -31.3655, -1.2671031519426e-026, !- X,Y,Z Vertex 3 {m}
  74.3132, -31.3654999999999, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd3c4a92-76b7-41ae-ad5f-a69c5a08989f}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffec8986-cce4-4457-b7d6-6844cc6efe08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9269, -31.3654999999998, 3.6576,     !- X,Y,Z Vertex 1 {m}
  36.9269, -31.3654999999999, -9.5658560788097e-027, !- X,Y,Z Vertex 2 {m}
  46.5344, -31.3654999999998, 1.39522104882966e-026, !- X,Y,Z Vertex 3 {m}
  46.5344, -31.3654999999998, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2d5e89c-b875-4913-a4a4-c6ac4f282e65}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e02d64c6-b641-415c-988a-98c5bc6879c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5344, -31.3654999999998, 3.6576,     !- X,Y,Z Vertex 1 {m}
  46.5344, -31.3654999999998, 1.10796965642357e-026, !- X,Y,Z Vertex 2 {m}
  55.2722, -31.3654999999998, 0,          !- X,Y,Z Vertex 3 {m}
  55.2722, -31.3654999999998, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09162294-3e9d-4f11-93ae-1e4c94d0f7c7}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dbc115a-84a8-4f3b-8dba-4b8a8c24daef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -31.3654999999999, 3.6576,           !- X,Y,Z Vertex 1 {m}
  1.1064735478972e-028, -31.3655, 9.17679857535491e-028, !- X,Y,Z Vertex 2 {m}
  36.9269, -31.3654999999999, -7.26784493956084e-027, !- X,Y,Z Vertex 3 {m}
  36.9269, -31.3654999999998, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71567dcb-6d7c-492c-80a2-44154090f08f}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf03a31b-6dc5-41b8-a012-4220a0267425}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.8029075184028, 3.566860400879,    !- X,Y,Z Vertex 1 {m}
  0, 22.8029075184028, 0.0251479008789958, !- X,Y,Z Vertex 2 {m}
  0, 12.7397450184028, 0.0251479008789958, !- X,Y,Z Vertex 3 {m}
  0, 12.7397450184028, 3.566860400879;    !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {6dd7f76f-9e66-4154-b1b3-670ca18c4d4c}, !- Handle
  Building Story 4,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2a83d90f-7e72-443e-ab8b-4a7ae7aa347a}; !- Group Rendering Name

OS:Space,
  {3a04864c-90a3-435b-be41-0e1641fd5f74}, !- Handle
  Storage_and_Mech,                       !- Name
  {107627d1-3d81-492f-9554-60f47c843b44}, !- Space Type Name
  {e77a84f3-9b09-4e3f-ac39-0b27715bbffb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -176.377935573361,                      !- X Origin {m}
  -61.2099579704242,                      !- Y Origin {m}
  6.34689e-027,                           !- Z Origin {m}
  {bfea4e24-03a4-4345-805b-1af5123e97a7}, !- Building Story Name
  {383a1f18-61f7-4f4e-9189-a96ad91e9a98}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {621f74ab-7be3-4e7b-aae1-34fd091fd46d}, !- Handle
  Surface 161,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a04864c-90a3-435b-be41-0e1641fd5f74}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.95629999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -4.75190000000001, -5.9563, 0,          !- X,Y,Z Vertex 3 {m}
  -4.75190000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {494ffe3b-221e-49c3-9b62-94a5110ca43a}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a04864c-90a3-435b-be41-0e1641fd5f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.95629999999999, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -5.95629999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d8ac83-d047-4f9f-9e1c-9a20d386c50e}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a04864c-90a3-435b-be41-0e1641fd5f74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16ddfa4a-4818-4946-b9e3-88dc880326c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75190000000001, -5.9563, 3.6576,     !- X,Y,Z Vertex 1 {m}
  -4.75190000000001, -5.9563, 0,          !- X,Y,Z Vertex 2 {m}
  0, -5.95629999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.95629999999999, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8516038-84d6-46a7-a258-ffa175729aa7}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a04864c-90a3-435b-be41-0e1641fd5f74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6eb0527a-a26f-4dc3-bcd7-5e9e9763822e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75190000000001, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -4.75190000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.75190000000001, -5.9563, 0,          !- X,Y,Z Vertex 3 {m}
  -4.75190000000001, -5.9563, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf4c197-8801-47b3-9807-e45e6223303f}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a04864c-90a3-435b-be41-0e1641fd5f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.75190000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.75190000000001, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf80837f-9396-4ec2-805d-39ae27f0123d}, !- Handle
  Surface 166,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a04864c-90a3-435b-be41-0e1641fd5f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.95629999999999, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -4.75190000000001, 0, 3.6576,           !- X,Y,Z Vertex 3 {m}
  -4.75190000000001, -5.9563, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2a83d90f-7e72-443e-ab8b-4a7ae7aa347a}, !- Handle
  Rendering Color 62,                     !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cdff36c1-f5bc-4dd7-9dfb-bba59d4a7719}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b8643d72-7fd5-450d-9968-394bd6771bd7}, !- Number of People Schedule Name
  {141b8d44-4fb6-4132-8675-3ce9771548aa}, !- People Activity Level Schedule Name
  {a4c56963-9b14-4cc7-ad4b-5b48ab9e2c2f}, !- Lighting Schedule Name
  {5656a246-2b6e-4f8c-bc12-89f7e5e0d33a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6652fd94-3546-4275-add4-081b5f50abfd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {52ea8b87-8099-47f1-9a1d-2108e2cbc7dd}, !- Handle
  Rendering Color 63,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {cceaa26f-ea0d-4644-89cb-9c0f7830f907}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b8643d72-7fd5-450d-9968-394bd6771bd7}, ! Handle
  SecondarySchool Bldg Occ,               ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {335d95f1-51c7-4f9d-8718-d9306017b999}, ! Default Day Schedule Name
  {1fd16847-84c3-429d-8306-f0f048859e8b}, ! Summer Design Day Schedule Name
  {149499e0-8774-446a-8b75-bfc25890e40e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {335d95f1-51c7-4f9d-8718-d9306017b999}, ! Handle
  SecondarySchool Bldg Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {1fd16847-84c3-429d-8306-f0f048859e8b}, ! Handle
  SecondarySchool Bldg Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {149499e0-8774-446a-8b75-bfc25890e40e}, ! Handle
  SecondarySchool Bldg Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e2b576ab-9a21-4ebb-b88b-e64adaaa7e24}, ! Handle
  SecondarySchool Bldg Occ Rule 1,        ! Name
  {b8643d72-7fd5-450d-9968-394bd6771bd7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3f55342e-d15f-4e2a-b25b-030705145b3a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {0ed68488-ff65-42be-93e8-5f89843ef9f2}, ! Handle
  SecondarySchool Bldg Occ Rule 2,        ! Name
  {b8643d72-7fd5-450d-9968-394bd6771bd7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {626fc85b-387b-4438-be85-e6d9617d1825}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {b86957cc-cc78-407b-89aa-817834e5a31f}, ! Handle
  SecondarySchool Bldg Occ Rule 3,        ! Name
  {b8643d72-7fd5-450d-9968-394bd6771bd7}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {b68fde3b-962d-449f-9dcf-07bc49efbb68}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Rule,
  {ba74ef2f-db07-4abe-b55f-353d4eb8851c}, ! Handle
  SecondarySchool Bldg Occ Rule 4,        ! Name
  {b8643d72-7fd5-450d-9968-394bd6771bd7}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {b19c4861-f200-4d46-ac60-c2ac1c3d4bdd}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Rule,
  {48468604-b233-4b9f-aee4-bbc8be1ac80d}, ! Handle
  SecondarySchool Bldg Occ Rule 5,        ! Name
  {b8643d72-7fd5-450d-9968-394bd6771bd7}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {0c97aaa1-021a-46fe-b7a0-0f327505e437}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {3f55342e-d15f-4e2a-b25b-030705145b3a}, ! Handle
  SecondarySchool Bldg Occ Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {626fc85b-387b-4438-be85-e6d9617d1825}, ! Handle
  SecondarySchool Bldg Occ Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {b68fde3b-962d-449f-9dcf-07bc49efbb68}, ! Handle
  SecondarySchool Bldg Occ Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {b19c4861-f200-4d46-ac60-c2ac1c3d4bdd}, ! Handle
  SecondarySchool Bldg Occ Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Day,
  {0c97aaa1-021a-46fe-b7a0-0f327505e437}, ! Handle
  SecondarySchool Bldg Occ Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {141b8d44-4fb6-4132-8675-3ce9771548aa}, ! Handle
  SecondarySchool Activity,               ! Name
  {780ef45d-75cc-489d-9101-771c80109255}, ! Schedule Type Limits Name
  {e6c40c2e-0f8f-4016-a1cb-d01bad0e82c7}, ! Default Day Schedule Name
  {899bc9fd-507f-4515-9495-b6976dd6c357}, ! Summer Design Day Schedule Name
  {475b5b96-5a78-4d03-b151-d38e4eaa4bf2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e6c40c2e-0f8f-4016-a1cb-d01bad0e82c7}, ! Handle
  SecondarySchool Activity Default Schedule, ! Name
  {780ef45d-75cc-489d-9101-771c80109255}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {899bc9fd-507f-4515-9495-b6976dd6c357}, ! Handle
  SecondarySchool Activity Summer Design Day, ! Name
  {780ef45d-75cc-489d-9101-771c80109255}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {475b5b96-5a78-4d03-b151-d38e4eaa4bf2}, ! Handle
  SecondarySchool Activity Winter Design Day, ! Name
  {780ef45d-75cc-489d-9101-771c80109255}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {a4c56963-9b14-4cc7-ad4b-5b48ab9e2c2f}, ! Handle
  SecondarySchool Bldg Light,             ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {76f8f8b6-5d42-4bd1-8c97-42855189d67d}, ! Default Day Schedule Name
  {dcdcf451-3262-40d7-85ba-1864f4674ecd}, ! Summer Design Day Schedule Name
  {efbdc1cd-a13e-41d1-9302-39dc60be5386}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {76f8f8b6-5d42-4bd1-8c97-42855189d67d}, ! Handle
  SecondarySchool Bldg Light Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {dcdcf451-3262-40d7-85ba-1864f4674ecd}, ! Handle
  SecondarySchool Bldg Light Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Day,
  {efbdc1cd-a13e-41d1-9302-39dc60be5386}, ! Handle
  SecondarySchool Bldg Light Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {18fb6f32-114f-4227-bdb6-645c31859827}, ! Handle
  SecondarySchool Bldg Light Rule 1,      ! Name
  {a4c56963-9b14-4cc7-ad4b-5b48ab9e2c2f}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2602c91d-7ec4-48d9-a23c-52ec4fbf56d1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {e7aacfbd-e31f-4616-97c3-3987f6e634cc}, ! Handle
  SecondarySchool Bldg Light Rule 2,      ! Name
  {a4c56963-9b14-4cc7-ad4b-5b48ab9e2c2f}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {e2e9fb7d-beb7-4afd-b1b5-fc4276eb1996}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {b3f7d07e-9de9-4c9a-b5a9-bb03f9e0703f}, ! Handle
  SecondarySchool Bldg Light Rule 3,      ! Name
  {a4c56963-9b14-4cc7-ad4b-5b48ab9e2c2f}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {a346ad69-4bd7-44dc-bff9-9ec86611e183}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Rule,
  {b9a783cc-afee-41d2-8f06-5c6db4fd8487}, ! Handle
  SecondarySchool Bldg Light Rule 4,      ! Name
  {a4c56963-9b14-4cc7-ad4b-5b48ab9e2c2f}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {8a518dd8-38e4-48cd-b7fd-a072d8fc12bc}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Rule,
  {1099b75d-c4a4-48bd-a339-2380888e2331}, ! Handle
  SecondarySchool Bldg Light Rule 5,      ! Name
  {a4c56963-9b14-4cc7-ad4b-5b48ab9e2c2f}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {d7c8d3bd-9235-4a0a-9a36-ea298c25758b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {2602c91d-7ec4-48d9-a23c-52ec4fbf56d1}, ! Handle
  SecondarySchool Bldg Light Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Day,
  {e2e9fb7d-beb7-4afd-b1b5-fc4276eb1996}, ! Handle
  SecondarySchool Bldg Light Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Day,
  {a346ad69-4bd7-44dc-bff9-9ec86611e183}, ! Handle
  SecondarySchool Bldg Light Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Day,
  {8a518dd8-38e4-48cd-b7fd-a072d8fc12bc}, ! Handle
  SecondarySchool Bldg Light Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  20,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Day,
  {d7c8d3bd-9235-4a0a-9a36-ea298c25758b}, ! Handle
  SecondarySchool Bldg Light Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {5656a246-2b6e-4f8c-bc12-89f7e5e0d33a}, ! Handle
  SecondarySchool Bldg Equip,             ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {b77e32ac-ac1e-45d3-bd8c-3cb037d6c86e}, ! Default Day Schedule Name
  {f0f014d6-7808-4ab3-a230-d6fd2da3dd6b}, ! Summer Design Day Schedule Name
  {9af0f974-d678-4a76-aee8-69235327e8e3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b77e32ac-ac1e-45d3-bd8c-3cb037d6c86e}, ! Handle
  SecondarySchool Bldg Equip Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f0f014d6-7808-4ab3-a230-d6fd2da3dd6b}, ! Handle
  SecondarySchool Bldg Equip Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Day,
  {9af0f974-d678-4a76-aee8-69235327e8e3}, ! Handle
  SecondarySchool Bldg Equip Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Rule,
  {4968033e-4850-4251-b801-f382d43cf4d0}, ! Handle
  SecondarySchool Bldg Equip Rule 1,      ! Name
  {5656a246-2b6e-4f8c-bc12-89f7e5e0d33a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {826c5baa-887d-4ffc-8ac4-098c9de3ce5c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {45402cdf-f7c6-4439-9d99-1f27b7622ee6}, ! Handle
  SecondarySchool Bldg Equip Rule 2,      ! Name
  {5656a246-2b6e-4f8c-bc12-89f7e5e0d33a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c54e2ee9-10b4-4e62-8336-4c619a98ced9}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {5a07ac06-78a8-40c5-b3ee-67ab6aad1ae2}, ! Handle
  SecondarySchool Bldg Equip Rule 3,      ! Name
  {5656a246-2b6e-4f8c-bc12-89f7e5e0d33a}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {837fa778-ef72-49f7-ad2a-37764d4fd52d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Rule,
  {e1a3d147-b483-4d0c-b352-d2f77b50d7d6}, ! Handle
  SecondarySchool Bldg Equip Rule 4,      ! Name
  {5656a246-2b6e-4f8c-bc12-89f7e5e0d33a}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {020de988-4e83-44b5-aa86-f696eb1b96ee}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Rule,
  {b119eb0e-b703-4d46-b682-d9cc52e6c8e9}, ! Handle
  SecondarySchool Bldg Equip Rule 5,      ! Name
  {5656a246-2b6e-4f8c-bc12-89f7e5e0d33a}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {39e1c6a8-f21b-44bb-9a06-c5544acd6917}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {826c5baa-887d-4ffc-8ac4-098c9de3ce5c}, ! Handle
  SecondarySchool Bldg Equip Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Day,
  {c54e2ee9-10b4-4e62-8336-4c619a98ced9}, ! Handle
  SecondarySchool Bldg Equip Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Day,
  {837fa778-ef72-49f7-ad2a-37764d4fd52d}, ! Handle
  SecondarySchool Bldg Equip Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {020de988-4e83-44b5-aa86-f696eb1b96ee}, ! Handle
  SecondarySchool Bldg Equip Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.25,                                   ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25;                                   ! Value Until Time 3

OS:Schedule:Day,
  {39e1c6a8-f21b-44bb-9a06-c5544acd6917}, ! Handle
  SecondarySchool Bldg Equip Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {6652fd94-3546-4275-add4-081b5f50abfd}, ! Handle
  SecondarySchool Infil,                  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {47dfe68c-2361-4d97-9d49-90c04400bfff}, ! Default Day Schedule Name
  {0de68f85-b0cf-4288-84aa-cb659c363270}, ! Summer Design Day Schedule Name
  {edf3cd93-f825-4a6b-973e-140cb952b892}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {47dfe68c-2361-4d97-9d49-90c04400bfff}, ! Handle
  SecondarySchool Infil Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0de68f85-b0cf-4288-84aa-cb659c363270}, ! Handle
  SecondarySchool Infil Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {edf3cd93-f825-4a6b-973e-140cb952b892}, ! Handle
  SecondarySchool Infil Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ScheduleTypeLimits,
  {780ef45d-75cc-489d-9101-771c80109255}, !- Handle
  ActivityLevel 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People:Definition,
  {aea68f6b-7664-44cd-98f3-721f71bae20c}, !- Handle
  90.1-2007 - SecSchl - Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.719459772252878,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {7db1b6f8-1863-4146-8910-10d764d5691e}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {63355df8-1977-411c-9487-4a8164f881ee}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DefaultScheduleSet,
  {1caf739c-d9b9-4c7a-a28e-858078bf26bd}, !- Handle
  90.1-2007 - SecSchl - Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b8643d72-7fd5-450d-9968-394bd6771bd7}, !- Number of People Schedule Name
  {141b8d44-4fb6-4132-8675-3ce9771548aa}, !- People Activity Level Schedule Name
  {a4c56963-9b14-4cc7-ad4b-5b48ab9e2c2f}, !- Lighting Schedule Name
  {5656a246-2b6e-4f8c-bc12-89f7e5e0d33a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6652fd94-3546-4275-add4-081b5f50abfd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {2fe8f941-29cd-4a11-9da5-c5427fafec56}, !- Handle
  Rendering Color 64,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ef2cb25d-6a58-4cb1-9b18-2c6839fe274b}, !- Handle
  90.1-2007 - SecSchl - Classroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {02e58f3e-6ef3-41da-ac5a-94a22be2d8de}, !- Handle
  90.1-2007 - SecSchl - Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ;                                       !- Mean Radiant Temperature Calculation Type

OS:Lights:Definition,
  {839cc8dd-51d6-4f53-854b-94d05c5a64b3}, !- Handle
  90.1-2007 - SecSchl - Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {307ecafd-9850-4219-85d1-f72c424c0ee9}, !- Handle
  90.1-2007 - SecSchl - Classroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DefaultScheduleSet,
  {bd65f8eb-c6b5-4114-a752-e50f542e789a}, !- Handle
  90.1-2007 - SecSchl - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b8643d72-7fd5-450d-9968-394bd6771bd7}, !- Number of People Schedule Name
  {141b8d44-4fb6-4132-8675-3ce9771548aa}, !- People Activity Level Schedule Name
  {a4c56963-9b14-4cc7-ad4b-5b48ab9e2c2f}, !- Lighting Schedule Name
  {1b2188da-c9d1-42a0-9dc7-a941d46dd0e0}, !- Electric Equipment Schedule Name
  {6eb1448a-3e13-4b66-9e4c-3f026b81580e}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6652fd94-3546-4275-add4-081b5f50abfd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {aca3bd08-a780-4e1a-8cda-1b7cf9a777a6}, !- Handle
  Rendering Color 65,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a541d8cf-27cb-48fc-9504-705aa5f62b63}, !- Handle
  90.1-2007 - SecSchl - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1b2188da-c9d1-42a0-9dc7-a941d46dd0e0}, ! Handle
  SecondarySchool Kitchen Equip,          ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {5515e5ab-60a1-4ab2-b183-422351c4dfc5}, ! Default Day Schedule Name
  {273b686f-d6a8-4bc8-9442-d60eb8084f98}, ! Summer Design Day Schedule Name
  {fc4b2284-c2cd-4ffe-a1a4-c26dc7af93c7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5515e5ab-60a1-4ab2-b183-422351c4dfc5}, ! Handle
  SecondarySchool Kitchen Equip Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {273b686f-d6a8-4bc8-9442-d60eb8084f98}, ! Handle
  SecondarySchool Kitchen Equip Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Day,
  {fc4b2284-c2cd-4ffe-a1a4-c26dc7af93c7}, ! Handle
  SecondarySchool Kitchen Equip Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {93e19bd9-c6b7-481a-b6ff-751fe951cf83}, ! Handle
  SecondarySchool Kitchen Equip Rule 1,   ! Name
  {1b2188da-c9d1-42a0-9dc7-a941d46dd0e0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {6269cd67-1ca3-49c0-a789-59d775b353d6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {346e1ddc-25ca-47b3-a4b9-f8682a2f8edd}, ! Handle
  SecondarySchool Kitchen Equip Rule 2,   ! Name
  {1b2188da-c9d1-42a0-9dc7-a941d46dd0e0}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {dc5f345c-4432-4ba3-b33c-a694cd670859}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {8390046c-117a-4c7e-97f7-cc1780891065}, ! Handle
  SecondarySchool Kitchen Equip Rule 3,   ! Name
  {1b2188da-c9d1-42a0-9dc7-a941d46dd0e0}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {2a71fd13-d9c9-419b-97b6-dfc3fc240e3a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Rule,
  {8a205816-50be-4e1b-991a-73dd30be208e}, ! Handle
  SecondarySchool Kitchen Equip Rule 4,   ! Name
  {1b2188da-c9d1-42a0-9dc7-a941d46dd0e0}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {1aefb126-bcc3-4df4-8156-fdd126c5651a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Rule,
  {7dc8d88d-5899-4e98-9820-5b4eb60c1ecf}, ! Handle
  SecondarySchool Kitchen Equip Rule 5,   ! Name
  {1b2188da-c9d1-42a0-9dc7-a941d46dd0e0}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {c9264cf7-13de-4e13-be54-dc70e2246747}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {6269cd67-1ca3-49c0-a789-59d775b353d6}, ! Handle
  SecondarySchool Kitchen Equip Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Day,
  {dc5f345c-4432-4ba3-b33c-a694cd670859}, ! Handle
  SecondarySchool Kitchen Equip Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Day,
  {2a71fd13-d9c9-419b-97b6-dfc3fc240e3a}, ! Handle
  SecondarySchool Kitchen Equip Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Day,
  {1aefb126-bcc3-4df4-8156-fdd126c5651a}, ! Handle
  SecondarySchool Kitchen Equip Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.13,                                   ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.13,                                   ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Day,
  {c9264cf7-13de-4e13-be54-dc70e2246747}, ! Handle
  SecondarySchool Kitchen Equip Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {6eb1448a-3e13-4b66-9e4c-3f026b81580e}, ! Handle
  SecondarySchool Kitchen Gas,            ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {39c05e3c-cfa3-4e48-a85a-58da2d1524c5}, ! Default Day Schedule Name
  {5a1a28a6-0a0e-4565-8e8d-316da1493df6}, ! Summer Design Day Schedule Name
  {f3d3c44a-acc4-47f7-810d-53e37c6b5a3d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {39c05e3c-cfa3-4e48-a85a-58da2d1524c5}, ! Handle
  SecondarySchool Kitchen Gas Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {5a1a28a6-0a0e-4565-8e8d-316da1493df6}, ! Handle
  SecondarySchool Kitchen Gas Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Day,
  {f3d3c44a-acc4-47f7-810d-53e37c6b5a3d}, ! Handle
  SecondarySchool Kitchen Gas Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {f157c39c-2529-4405-893e-9b6701bc08a5}, ! Handle
  SecondarySchool Kitchen Gas Rule 1,     ! Name
  {6eb1448a-3e13-4b66-9e4c-3f026b81580e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e948bce0-ee87-4b0c-8571-1f6fc707d54e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {75018ac4-2372-40dd-b022-43734aa9f93c}, ! Handle
  SecondarySchool Kitchen Gas Rule 2,     ! Name
  {6eb1448a-3e13-4b66-9e4c-3f026b81580e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7e054c74-a8dd-4a15-ab5e-49a9605e8b35}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {ec6006ab-ff2a-4a50-81bd-fbc99b310c49}, ! Handle
  SecondarySchool Kitchen Gas Rule 3,     ! Name
  {6eb1448a-3e13-4b66-9e4c-3f026b81580e}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {aacc0f90-26da-47ef-860d-b1112483dd78}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Rule,
  {17563b83-1817-4a67-9789-cb127d049a52}, ! Handle
  SecondarySchool Kitchen Gas Rule 4,     ! Name
  {6eb1448a-3e13-4b66-9e4c-3f026b81580e}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {7b4b4098-b859-4265-bef4-761f647274ba}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Rule,
  {f46631bf-2b26-4202-bd75-03690438a393}, ! Handle
  SecondarySchool Kitchen Gas Rule 5,     ! Name
  {6eb1448a-3e13-4b66-9e4c-3f026b81580e}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {886964f4-67b0-40e9-a1db-db3a71502547}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {e948bce0-ee87-4b0c-8571-1f6fc707d54e}, ! Handle
  SecondarySchool Kitchen Gas Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Day,
  {7e054c74-a8dd-4a15-ab5e-49a9605e8b35}, ! Handle
  SecondarySchool Kitchen Gas Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Day,
  {aacc0f90-26da-47ef-860d-b1112483dd78}, ! Handle
  SecondarySchool Kitchen Gas Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Day,
  {7b4b4098-b859-4265-bef4-761f647274ba}, ! Handle
  SecondarySchool Kitchen Gas Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Day,
  {886964f4-67b0-40e9-a1db-db3a71502547}, ! Handle
  SecondarySchool Kitchen Gas Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:People:Definition,
  {0b3e7176-c6a3-4ee1-a529-4cb870d8ea2e}, !- Handle
  90.1-2007 - SecSchl - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.166625333250667,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {028054a6-88b1-422f-a5dc-61f4a8797ab6}, !- Handle
  90.1-2007 - SecSchl - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {058ca716-8d4c-4038-be43-e8b2cdb15fcb}, !- Handle
  90.1-2007 - SecSchl - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  161.996851771481,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:GasEquipment:Definition,
  {9f636776-7298-46be-a41a-92c630644c9e}, !- Handle
  90.1-2007 - SecSchl - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  815.777166673304,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:DefaultScheduleSet,
  {d050146e-f19a-4762-ab4a-d93b9f2f3eea}, !- Handle
  90.1-2007 - SecSchl - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {a4c56963-9b14-4cc7-ad4b-5b48ab9e2c2f}, !- Lighting Schedule Name
  {5656a246-2b6e-4f8c-bc12-89f7e5e0d33a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6652fd94-3546-4275-add4-081b5f50abfd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {14762faf-c5d3-4ba5-aa29-fe031930a154}, !- Handle
  Rendering Color 66,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {041178fb-a0eb-471a-8832-d2de146aa438}, !- Handle
  90.1-2007 - SecSchl - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {508ebcc3-dff1-4318-b543-10a9c74c8ea8}, !- Handle
  90.1-2007 - SecSchl - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {fcf7c7d7-bea8-4eea-879f-1c62d5e86096}, !- Handle
  90.1-2007 - SecSchl - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DefaultScheduleSet,
  {46025ecd-d868-40f7-b4e6-af7ed6c5b647}, !- Handle
  90.1-2007 - SecSchl - Library Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b8643d72-7fd5-450d-9968-394bd6771bd7}, !- Number of People Schedule Name
  {141b8d44-4fb6-4132-8675-3ce9771548aa}, !- People Activity Level Schedule Name
  {a4c56963-9b14-4cc7-ad4b-5b48ab9e2c2f}, !- Lighting Schedule Name
  {5656a246-2b6e-4f8c-bc12-89f7e5e0d33a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6652fd94-3546-4275-add4-081b5f50abfd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {31db60c6-be27-4dc4-9d1a-7d3c81862eba}, !- Handle
  Rendering Color 67,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {34ed222c-a318-44a4-9dcb-8a9fd5cfe58c}, !- Handle
  90.1-2007 - SecSchl - Library Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {771704a6-ed76-4bc0-bf1c-2859a9529e4f}, !- Handle
  90.1-2007 - SecSchl - Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.229701848292585,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {2214dc54-67dc-4920-b131-cfd1f6addd11}, !- Handle
  90.1-2007 - SecSchl - Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {624d1a08-ccc3-4818-903e-fcc33613b845}, !- Handle
  90.1-2007 - SecSchl - Library Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DefaultScheduleSet,
  {597ad88d-6b71-461c-a33a-96aaea9fd393}, !- Handle
  90.1-2007 - SecSchl - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b8643d72-7fd5-450d-9968-394bd6771bd7}, !- Number of People Schedule Name
  {141b8d44-4fb6-4132-8675-3ce9771548aa}, !- People Activity Level Schedule Name
  {a4c56963-9b14-4cc7-ad4b-5b48ab9e2c2f}, !- Lighting Schedule Name
  {5656a246-2b6e-4f8c-bc12-89f7e5e0d33a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6652fd94-3546-4275-add4-081b5f50abfd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {9978e2fb-0e75-4218-a894-036ef5845930}, !- Handle
  Rendering Color 68,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3efd08f2-50ca-4060-bc99-c1786ac3bd1e}, !- Handle
  90.1-2007 - SecSchl - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2181476c-b067-4e87-8c55-4624facd507f}, !- Handle
  90.1-2007 - SecSchl - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {f04e4262-cb67-4bfa-8c55-99e4335e4aed}, !- Handle
  90.1-2007 - SecSchl - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {565c012b-31d3-4e12-90b9-4f595380f81c}, !- Handle
  90.1-2007 - SecSchl - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DefaultScheduleSet,
  {e3216f35-99ca-4b27-83d6-89c4a0121007}, !- Handle
  90.1-2007 - SecSchl - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b8643d72-7fd5-450d-9968-394bd6771bd7}, !- Number of People Schedule Name
  {141b8d44-4fb6-4132-8675-3ce9771548aa}, !- People Activity Level Schedule Name
  {a4c56963-9b14-4cc7-ad4b-5b48ab9e2c2f}, !- Lighting Schedule Name
  {5656a246-2b6e-4f8c-bc12-89f7e5e0d33a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6652fd94-3546-4275-add4-081b5f50abfd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a7adeae4-1264-4b34-8a28-581b497f271d}, !- Handle
  90.1-2007 - SecSchl - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d3cb83cb-01c9-42fc-b581-3330224ec249}, !- Handle
  90.1-2007 - SecSchl - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.100212005979568,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {a3680323-0bff-4023-a915-31705e76f7c0}, !- Handle
  90.1-2007 - SecSchl - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {a4039bee-19aa-4d5b-9e7c-6ec091b70ae0}, !- Handle
  90.1-2007 - SecSchl - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DefaultScheduleSet,
  {c61bdc9c-5e1b-401a-9e54-a739c3c367b4}, !- Handle
  90.1-2007 - SecSchl - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b8643d72-7fd5-450d-9968-394bd6771bd7}, !- Number of People Schedule Name
  {141b8d44-4fb6-4132-8675-3ce9771548aa}, !- People Activity Level Schedule Name
  {a4c56963-9b14-4cc7-ad4b-5b48ab9e2c2f}, !- Lighting Schedule Name
  {5656a246-2b6e-4f8c-bc12-89f7e5e0d33a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6652fd94-3546-4275-add4-081b5f50abfd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {275d8e87-8314-4f0a-b790-8f0335d605bf}, !- Handle
  90.1-2007 - SecSchl - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2bc7acd9-1b47-4155-9c15-ab9a2661f850}, !- Handle
  90.1-2007 - SecSchl - Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {1cfc0d29-cd75-4ef1-80ec-c693dd32e2ef}, !- Handle
  90.1-2007 - SecSchl - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {d8f971c6-8998-49bc-a12c-c578e1961c01}, !- Handle
  90.1-2007 - SecSchl - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DefaultScheduleSet,
  {a669c9fc-81e2-4b7a-9d69-09b4368a7ffc}, !- Handle
  90.1-2007 - SecSchl - Gym Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ad65de2e-704e-4054-a2de-7556ffdf4089}, !- Number of People Schedule Name
  {141b8d44-4fb6-4132-8675-3ce9771548aa}, !- People Activity Level Schedule Name
  {a4c56963-9b14-4cc7-ad4b-5b48ab9e2c2f}, !- Lighting Schedule Name
  {5656a246-2b6e-4f8c-bc12-89f7e5e0d33a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6652fd94-3546-4275-add4-081b5f50abfd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {9411f6c3-02f4-4c0a-bf5d-c48d92b40c70}, !- Handle
  Rendering Color 69,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7217d5ea-0446-4c9c-80b9-a63144f2b919}, !- Handle
  90.1-2007 - SecSchl - Gym Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ad65de2e-704e-4054-a2de-7556ffdf4089}, ! Handle
  SecondarySchool Gym Occ,                ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {436780ee-c85b-4c18-b717-4346b5c9d93f}, ! Default Day Schedule Name
  {03b20499-2c6b-44fa-8cd9-b197b68f38c3}, ! Summer Design Day Schedule Name
  {c833f399-407f-4552-ad7a-0f743a7b9573}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {436780ee-c85b-4c18-b717-4346b5c9d93f}, ! Handle
  SecondarySchool Gym Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {03b20499-2c6b-44fa-8cd9-b197b68f38c3}, ! Handle
  SecondarySchool Gym Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {c833f399-407f-4552-ad7a-0f743a7b9573}, ! Handle
  SecondarySchool Gym Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7301d35c-1f8d-4a1d-a0d1-a55875e7ae21}, ! Handle
  SecondarySchool Gym Occ Rule 1,         ! Name
  {ad65de2e-704e-4054-a2de-7556ffdf4089}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d0417062-af61-48f7-93cd-a58f043ea340}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {74e456e2-c34e-4bca-8a71-197a6892eac1}, ! Handle
  SecondarySchool Gym Occ Rule 2,         ! Name
  {ad65de2e-704e-4054-a2de-7556ffdf4089}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {602a8774-a9b7-41c4-a3b3-2485d55bd33a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {e2f95b54-c4c0-49a4-874b-3578483254da}, ! Handle
  SecondarySchool Gym Occ Rule 3,         ! Name
  {ad65de2e-704e-4054-a2de-7556ffdf4089}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {524bf092-92b8-4bab-afd0-ea74796b92d2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Rule,
  {3f43da41-69e0-442e-8ace-c859f4b64664}, ! Handle
  SecondarySchool Gym Occ Rule 4,         ! Name
  {ad65de2e-704e-4054-a2de-7556ffdf4089}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {1709fb17-51d3-4036-9b02-099f42c85034}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Rule,
  {f63d4bb4-421d-44b5-b4b2-a92c6b15dcbc}, ! Handle
  SecondarySchool Gym Occ Rule 5,         ! Name
  {ad65de2e-704e-4054-a2de-7556ffdf4089}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {1dd4cd73-e81b-4d69-af79-320176140d8f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {d0417062-af61-48f7-93cd-a58f043ea340}, ! Handle
  SecondarySchool Gym Occ Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {602a8774-a9b7-41c4-a3b3-2485d55bd33a}, ! Handle
  SecondarySchool Gym Occ Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {524bf092-92b8-4bab-afd0-ea74796b92d2}, ! Handle
  SecondarySchool Gym Occ Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {1709fb17-51d3-4036-9b02-099f42c85034}, ! Handle
  SecondarySchool Gym Occ Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {1dd4cd73-e81b-4d69-af79-320176140d8f}, ! Handle
  SecondarySchool Gym Occ Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:People:Definition,
  {81797171-5b96-42c7-a996-21161b4b27be}, !- Handle
  90.1-2007 - SecSchl - Gym People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {ca8dbe30-b985-4cae-abbe-7fee9d2e0f59}, !- Handle
  90.1-2007 - SecSchl - Gym Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {dcb2f5f2-9d73-4148-a903-a5349e1f05de}, !- Handle
  90.1-2007 - SecSchl - Gym Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.65972954168131,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DefaultScheduleSet,
  {d59eb842-95c3-4650-822f-33d9d8410111}, !- Handle
  90.1-2007 - SecSchl - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a5abca9b-90b5-4501-86fb-e830206df75b}, !- Number of People Schedule Name
  {141b8d44-4fb6-4132-8675-3ce9771548aa}, !- People Activity Level Schedule Name
  {a4c56963-9b14-4cc7-ad4b-5b48ab9e2c2f}, !- Lighting Schedule Name
  {5656a246-2b6e-4f8c-bc12-89f7e5e0d33a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6652fd94-3546-4275-add4-081b5f50abfd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {6b7297ec-34db-4963-b0ff-b87994c499f5}, !- Handle
  Rendering Color 70,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0f682ebe-71c3-41cb-8206-4e9d4f4bef7c}, !- Handle
  90.1-2007 - SecSchl - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a5abca9b-90b5-4501-86fb-e830206df75b}, ! Handle
  SecondarySchool Office Occ,             ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {4fc7ab28-577a-4fa4-a6b0-96ed46cca293}, ! Default Day Schedule Name
  {9b28d5b5-c1c3-41ae-8b34-cb7e44211dea}, ! Summer Design Day Schedule Name
  {a64269ca-2acb-40f0-adba-b199dca8bcfb}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4fc7ab28-577a-4fa4-a6b0-96ed46cca293}, ! Handle
  SecondarySchool Office Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {9b28d5b5-c1c3-41ae-8b34-cb7e44211dea}, ! Handle
  SecondarySchool Office Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {a64269ca-2acb-40f0-adba-b199dca8bcfb}, ! Handle
  SecondarySchool Office Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {033853f0-7228-4515-90a0-ddc8c16eac69}, ! Handle
  SecondarySchool Office Occ Rule 1,      ! Name
  {a5abca9b-90b5-4501-86fb-e830206df75b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5139367a-2794-409f-ae33-a7090fe2d157}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {cba34ba9-3074-4802-9147-d55b93a7556a}, ! Handle
  SecondarySchool Office Occ Rule 2,      ! Name
  {a5abca9b-90b5-4501-86fb-e830206df75b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3bc5050c-5498-487b-a9cf-98a12190db8f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {450012ba-ea1a-4a1f-b009-f2e3455e65ee}, ! Handle
  SecondarySchool Office Occ Rule 3,      ! Name
  {a5abca9b-90b5-4501-86fb-e830206df75b}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {75d76210-ba1e-4545-a3ef-748913e9f710}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Rule,
  {2a4fb536-4334-4c27-bd1c-4744bdcf4f94}, ! Handle
  SecondarySchool Office Occ Rule 4,      ! Name
  {a5abca9b-90b5-4501-86fb-e830206df75b}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {08492e37-abed-4a08-a41e-01851703bbc8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Rule,
  {17995fb0-d88e-4eae-8bc6-0b0f5ca93012}, ! Handle
  SecondarySchool Office Occ Rule 5,      ! Name
  {a5abca9b-90b5-4501-86fb-e830206df75b}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {70960c8d-3501-4e41-baac-a1421b991762}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {5139367a-2794-409f-ae33-a7090fe2d157}, ! Handle
  SecondarySchool Office Occ Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {3bc5050c-5498-487b-a9cf-98a12190db8f}, ! Handle
  SecondarySchool Office Occ Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {75d76210-ba1e-4545-a3ef-748913e9f710}, ! Handle
  SecondarySchool Office Occ Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {08492e37-abed-4a08-a41e-01851703bbc8}, ! Handle
  SecondarySchool Office Occ Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Day,
  {70960c8d-3501-4e41-baac-a1421b991762}, ! Handle
  SecondarySchool Office Occ Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:People:Definition,
  {ebb77441-876a-45fd-ada5-1db06cd60924}, !- Handle
  90.1-2007 - SecSchl - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {25f7afd2-63c6-4f9e-bfa6-f5d1f068e9aa}, !- Handle
  90.1-2007 - SecSchl - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {73bb63d0-1c36-4ed2-82d8-6ba27bdae8d7}, !- Handle
  90.1-2007 - SecSchl - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DefaultScheduleSet,
  {423c9300-14d3-4e50-a1ac-e23efec19599}, !- Handle
  90.1-2007 - SecSchl - Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {42b1312c-566a-47cd-ba31-d5331507e7b9}, !- Number of People Schedule Name
  {141b8d44-4fb6-4132-8675-3ce9771548aa}, !- People Activity Level Schedule Name
  {a4c56963-9b14-4cc7-ad4b-5b48ab9e2c2f}, !- Lighting Schedule Name
  {5656a246-2b6e-4f8c-bc12-89f7e5e0d33a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6652fd94-3546-4275-add4-081b5f50abfd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {de878a35-6b82-411a-91bb-24b03481564c}, !- Handle
  Rendering Color 71,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7f664698-928f-4d0a-8f28-44867a5c7953}, !- Handle
  90.1-2007 - SecSchl - Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {42b1312c-566a-47cd-ba31-d5331507e7b9}, ! Handle
  SecondarySchool Auditorium Occ,         ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {f46842f2-346d-443f-a8e8-c76d1e264841}, ! Default Day Schedule Name
  {ba332741-71c8-4c77-b626-d580527a2074}, ! Summer Design Day Schedule Name
  {bce5b0c0-d063-44d7-ab84-a827fa9271ed}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f46842f2-346d-443f-a8e8-c76d1e264841}, ! Handle
  SecondarySchool Auditorium Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {ba332741-71c8-4c77-b626-d580527a2074}, ! Handle
  SecondarySchool Auditorium Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  15,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  20,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Day,
  {bce5b0c0-d063-44d7-ab84-a827fa9271ed}, ! Handle
  SecondarySchool Auditorium Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6851e8cd-fb5a-447e-8ef9-f9b3fcec3d4d}, ! Handle
  SecondarySchool Auditorium Occ Rule 1,  ! Name
  {42b1312c-566a-47cd-ba31-d5331507e7b9}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0a9fb45b-d612-4d61-9b84-0e0a3d947dd0}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {9f79062e-352b-45e6-8167-1a4df486c906}, ! Handle
  SecondarySchool Auditorium Occ Rule 2,  ! Name
  {42b1312c-566a-47cd-ba31-d5331507e7b9}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {8f0acdd3-a02f-4fe1-bdd4-4432ee28eeb6}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {6f546324-39b0-4ab5-bb7f-7a9957772137}, ! Handle
  SecondarySchool Auditorium Occ Rule 3,  ! Name
  {42b1312c-566a-47cd-ba31-d5331507e7b9}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {959331ea-6b76-4b92-a70b-92417ee00c96}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Rule,
  {6572c2c1-e3c7-474e-b313-9a1cde1e73c8}, ! Handle
  SecondarySchool Auditorium Occ Rule 4,  ! Name
  {42b1312c-566a-47cd-ba31-d5331507e7b9}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {82980a9d-315d-4e3c-a28f-c3cada7bd51f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Rule,
  {e75c90fc-b259-441e-bd8f-835291be799e}, ! Handle
  SecondarySchool Auditorium Occ Rule 5,  ! Name
  {42b1312c-566a-47cd-ba31-d5331507e7b9}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {d1334de1-1c71-48d6-832d-65f6de11e2bc}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {0a9fb45b-d612-4d61-9b84-0e0a3d947dd0}, ! Handle
  SecondarySchool Auditorium Occ Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8f0acdd3-a02f-4fe1-bdd4-4432ee28eeb6}, ! Handle
  SecondarySchool Auditorium Occ Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  15,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  20,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Day,
  {959331ea-6b76-4b92-a70b-92417ee00c96}, ! Handle
  SecondarySchool Auditorium Occ Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {82980a9d-315d-4e3c-a28f-c3cada7bd51f}, ! Handle
  SecondarySchool Auditorium Occ Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  19,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {d1334de1-1c71-48d6-832d-65f6de11e2bc}, ! Handle
  SecondarySchool Auditorium Occ Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:People:Definition,
  {3eecc9d7-4439-408f-9961-08c4e60da053}, !- Handle
  90.1-2007 - SecSchl - Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {37a3a880-31c6-4105-84ec-9f3f15629417}, !- Handle
  90.1-2007 - SecSchl - Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {871e7457-53aa-486d-ad23-ef4bf9b3e6e1}, !- Handle
  90.1-2007 - SecSchl - Auditorium Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.65972954168131,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {175854b5-3758-46b5-82dc-0a615b7fec17}, ! Handle
  SecondarySchool HtgSetp,                ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Default Day Schedule Name
  ,                                       ! Summer Design Day Schedule Name
  ;                                       ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {e1e8fb7b-33dd-4393-bd0d-8cd8d88c4a69}, !- Handle
  Temperature 22,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {99a411c5-889f-4103-9e7d-791ceef3541c}, ! Handle
  SecondarySchool HtgSetp Default Schedule, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Day,
  {5ffe86ab-844d-476a-b778-a0bff4fdc0df}, ! Handle
  SecondarySchool HtgSetp Summer Design Day, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {a64170ea-323c-45cb-bdec-90d5dc3fd517}, ! Handle
  SecondarySchool HtgSetp Winter Design Day, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {adbcaaca-031d-4ae9-b727-3b6e0965e112}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Default Day Schedule Name
  ,                                       ! Summer Design Day Schedule Name
  ;                                       ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {7457aea2-fc7c-4c11-a337-d79371109466}, !- Handle
  Temperature 29,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d36ad0fd-919d-45f1-9fa4-6d5afa998781}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e2d122c1-8ec6-4124-a90f-7fe9ec9bf302}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Summer Design Day, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {f4305e76-8ec9-4b7e-ab95-0ff06d1a3508}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Winter Design Day, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Ruleset,
  {b1cdba26-280a-429f-8e4e-85268890d208}, ! Handle
  SecondarySchool ClgSetp,                ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Default Day Schedule Name
  ,                                       ! Summer Design Day Schedule Name
  ;                                       ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {9a33208c-b7ed-49df-94ec-d3d529076cd7}, !- Handle
  Temperature 21,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {c02915c1-256a-4413-befb-8cd07baec93c}, ! Handle
  SecondarySchool ClgSetp Default Schedule, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Schedule:Day,
  {cf17478c-d330-49da-83a9-003049bafb84}, ! Handle
  SecondarySchool ClgSetp Summer Design Day, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Schedule:Day,
  {3d9079d2-497a-40c1-9b54-d8ee4d127b70}, ! Handle
  SecondarySchool ClgSetp Winter Design Day, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  27;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {fcf9b1b3-77be-47f8-b5ba-9959a0dd86b9}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Default Day Schedule Name
  ,                                       ! Summer Design Day Schedule Name
  ;                                       ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {de661da8-1b14-4843-8c76-d5f72ec9d9d3}, !- Handle
  Temperature 27,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {a2495776-f275-4640-8796-3cecc8ca9dee}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {aebf2775-0908-4dea-ac71-933158df0de2}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Summer Design Day, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Schedule:Day,
  {cfd02d54-ab87-4906-b9bb-270f3651ecd2}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Winter Design Day, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  27;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {08f65422-6c85-4789-a6d9-c3e0d7922145}, ! Handle
  SecondarySchool HtgSetp Rule 1,         ! Name
  ,                                       ! Schedule Ruleset Name
  0,                                      ! Rule Order
  ,                                       ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d1d50621-862c-4d5f-8222-b8bc662123d9}, ! Handle
  SecondarySchool HtgSetp Rule 1 Day Schedule, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {4d7437d7-e4d3-4862-8a51-0a88104a7b1a}, ! Handle
  SecondarySchool HtgSetp Rule 2,         ! Name
  ,                                       ! Schedule Ruleset Name
  1,                                      ! Rule Order
  ,                                       ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {1f202eb4-69ca-4da2-882a-9e23c11ec698}, ! Handle
  SecondarySchool HtgSetp Rule 2 Day Schedule, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {8f7f32e6-2a7c-439c-b797-d6a1e2f150e2}, ! Handle
  SecondarySchool ClgSetp Rule 1,         ! Name
  ,                                       ! Schedule Ruleset Name
  0,                                      ! Rule Order
  ,                                       ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f8713271-a84b-47dc-bae5-52efddb050a1}, ! Handle
  SecondarySchool ClgSetp Rule 1 Day Schedule, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {d445377f-01c0-44b6-b31c-ea5f6e15bbc2}, ! Handle
  SecondarySchool ClgSetp Rule 2,         ! Name
  ,                                       ! Schedule Ruleset Name
  1,                                      ! Rule Order
  ,                                       ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {37b469f0-8adf-4488-86b8-f60c5495dfea}, ! Handle
  SecondarySchool ClgSetp Rule 2 Day Schedule, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:DefaultConstructionSet,
  {e77a84f3-9b09-4e3f-ac39-0b27715bbffb}, !- Handle
  90.1-2007 - CZ5-6 - SecSchl,            !- Name
  {94698301-6b84-4a6f-8b78-75bca600fb17}, !- Default Exterior Surface Constructions Name
  {30976b66-935b-4753-a4c5-4dde3dad9985}, !- Default Interior Surface Constructions Name
  {a0baf7b0-7330-421a-9c8c-7addd1712d20}, !- Default Ground Contact Surface Constructions Name
  {8c8dde84-fcf4-4c1e-ace0-a8bff3aee1ab}, !- Default Exterior SubSurface Constructions Name
  {af21604d-d2d4-48d6-ad7c-2a2dbef9e849}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {443d48ca-8b06-48c6-8f73-e3421b5abee9}, !- Handle
  Default Surface Constructions 22,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {7819b1fe-0ec2-4f79-a9fc-ffdbf081226d}, !- Wall Construction Name
  {91b3e7d7-45b3-4974-a315-17038b9df817}; !- Roof Ceiling Construction Name

OS:Construction,
  {fed51764-46e4-4e6f-9c6e-7a8df5ecad6e}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8 1,    !- Name
  {40564289-28c7-4fd8-b822-fe7139d1f5bf}, !- Surface Rendering Name
  {b0084fcb-96e4-4ea6-8b82-68ce2789bc5d}, !- Layer 1
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}; !- Layer 2

OS:Rendering:Color,
  {71562293-5afb-46b0-946e-8e727cdf5ca3}, !- Handle
  Rendering Color 72,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Construction,
  {7819b1fe-0ec2-4f79-a9fc-ffdbf081226d}, !- Handle
  ASHRAE 90.1-2007 ExtWall SteelFrame ClimateZone 4-8, !- Name
  {cf88ad3d-58c9-452c-88c4-ac7ea371f930}, !- Surface Rendering Name
  {77c76392-62b1-4747-b657-a30d92d49cc0}, !- Layer 1
  {be92ee71-7ea2-4f3d-962d-3f9911536628}, !- Layer 2
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 3

OS:Rendering:Color,
  {19289114-cc3b-4808-acaa-d6a0a635731e}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Material,
  {77c76392-62b1-4747-b657-a30d92d49cc0}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {be92ee71-7ea2-4f3d-962d-3f9911536628}, !- Handle
  Steel Frame Wall Insulation R-13.81 IP, !- Name
  MediumRough,                            !- Roughness
  0.119155449776,                         !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {91b3e7d7-45b3-4974-a315-17038b9df817}, !- Handle
  ASHRAE 90.1-2007 ExtRoof IEAD ClimateZone 2-8, !- Name
  {6fc91438-7cba-42dc-a37d-48434d3c06ca}, !- Surface Rendering Name
  {6710a532-69d6-4fff-84fd-c78074630b20}, !- Layer 1
  {12ee3472-d75d-4b7c-98a9-a6d83dcef5d2}, !- Layer 2
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}; !- Layer 3

OS:Rendering:Color,
  {a9ac0217-8217-4f42-b94e-de1a1a0f95a0}, !- Handle
  Rendering Color 74,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Material,
  {12ee3472-d75d-4b7c-98a9-a6d83dcef5d2}, !- Handle
  IEAD Roof Insulation R-19.72 IP,        !- Name
  MediumRough,                            !- Roughness
  0.170137206506431,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9928a3c1-39df-48ec-bd1e-d0079866da9c}, !- Handle
  Interior Floor 1,                       !- Name
  {03e06c9d-a4bc-49de-952a-4329faa7fb71}, !- Surface Rendering Name
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}, !- Layer 1
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Layer 2
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}; !- Layer 3

OS:Rendering:Color,
  {5e815a96-f9a2-494e-bd2a-9bc0abc8f545}, !- Handle
  Rendering Color 75,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Construction,
  {e2a705ec-7b5b-4068-9a18-ebefa37c3c8b}, !- Handle
  Interior Wall 1,                        !- Name
  {acb4804a-6b98-49bc-8337-c128f3c2ea30}, !- Surface Rendering Name
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}, !- Layer 1
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Layer 2
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}; !- Layer 3

OS:Rendering:Color,
  {a15f9b7e-df2d-49ef-9d62-a9486487306c}, !- Handle
  Rendering Color 76,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Construction,
  {246c14c1-c79d-4cf0-994e-311c9f9365ed}, !- Handle
  Interior Ceiling 1,                     !- Name
  {99b31bfd-0d42-45f4-a0d8-d4817aca24ae}, !- Surface Rendering Name
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}, !- Layer 1
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Layer 2
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}; !- Layer 3

OS:Rendering:Color,
  {13d71a32-2ccb-43c4-9944-572680ad5a7e}, !- Handle
  Rendering Color 77,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:DefaultSubSurfaceConstructions,
  {01db1e83-a7d3-463d-a8f7-731e316de9b4}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {d3b4e0a6-95f4-457d-86c8-b0f9f82d5a22}, !- Fixed Window Construction Name
  {d3b4e0a6-95f4-457d-86c8-b0f9f82d5a22}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d3b4e0a6-95f4-457d-86c8-b0f9f82d5a22}, !- Handle
  ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6, !- Name
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Surface Rendering Name
  {0c06f045-2f1c-4af3-899f-db4ed03315a5}; !- Layer 1

OS:Rendering:Color,
  {d27f0cae-97db-454e-a61b-c58a30c40ab4}, !- Handle
  Rendering Color 78,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {0c06f045-2f1c-4af3-899f-db4ed03315a5}, !- Handle
  Fixed Window 3.12/0.40/0.31,            !- Name
  3.12304483761242,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {4ae4df8d-2bff-4850-9d26-865d7598359a}, !- Handle
  Exterior Door 1,                        !- Name
  {202e2808-fe0a-49ec-8437-4c794472a9a0}, !- Surface Rendering Name
  {c6e9c62f-1f07-4a3e-9b2c-2831b69154d4}, !- Layer 1
  {ae918277-1c95-4bfe-88be-0a83ad1a7f17}; !- Layer 2

OS:Rendering:Color,
  {bf0dd7d7-ae8f-49d5-9b04-a339e4618e15}, !- Handle
  Rendering Color 79,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Construction,
  {76b2f306-b014-4da4-aebc-20563c96cb24}, !- Handle
  Interior Window 1,                      !- Name
  {340eeae9-9587-4e04-b7fe-21214fa0042c}, !- Surface Rendering Name
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Layer 1

OS:Rendering:Color,
  {fa1effe6-8621-44dd-b4d9-3f81d5a8862b}, !- Handle
  Rendering Color 80,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Construction,
  {42806988-017f-4012-a76d-c268dbde5393}, !- Handle
  Interior Door 1,                        !- Name
  {09cc0a44-bde3-4ae8-97d5-6973b620eb23}, !- Surface Rendering Name
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}; !- Layer 1

OS:Rendering:Color,
  {918a07b0-beb2-4263-8a76-e0efaacb8c4d}, !- Handle
  Rendering Color 81,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Construction,
  {9a325f34-b5f7-451c-a555-b4aa5ff4bf2e}, !- Handle
  Interior Partition 1,                   !- Name
  {03a758bb-e62a-48b9-97b4-e7c9725503de}, !- Surface Rendering Name
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}; !- Layer 1

OS:Rendering:Color,
  {d9acf23f-d1e3-4790-95ff-881c88b6f02d}, !- Handle
  Rendering Color 82,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:ThermalZone,
  {eca57f50-d23a-4126-b501-cf8c9370dcd4}, !- Handle
  Thermal Zone 1-WRE,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54b9a3fc-a555-471c-9d76-3c0e7f57bb54}, !- Zone Air Inlet Port List
  {1b5fb01b-b6ee-4ee2-b3c4-0b676376d190}, !- Zone Air Exhaust Port List
  {a237cb33-7d4b-4f9a-9daf-01f48b2c3dc6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  {8c595e68-a904-429a-b4f9-0f28ed67a16b}, !- Illuminance Map Name
  {7c749f3a-39d7-4fdf-945d-9c7a178968be}, !- Group Rendering Name
  {d3394ef8-0e48-44eb-a359-2ee429cfffb5}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {03f84b6a-5b63-4e62-a19f-5d7bdaa1dda3}, !- Handle
  Node 1,                                 !- Name
  {a237cb33-7d4b-4f9a-9daf-01f48b2c3dc6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a237cb33-7d4b-4f9a-9daf-01f48b2c3dc6}, !- Handle
  {a2026eea-37eb-4116-811d-151bce633ba6}, !- Name
  {eca57f50-d23a-4126-b501-cf8c9370dcd4}, !- Source Object
  11,                                     !- Outlet Port
  {03f84b6a-5b63-4e62-a19f-5d7bdaa1dda3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54b9a3fc-a555-471c-9d76-3c0e7f57bb54}, !- Handle
  Port List 1,                            !- Name
  {eca57f50-d23a-4126-b501-cf8c9370dcd4}; !- HVAC Component

OS:PortList,
  {1b5fb01b-b6ee-4ee2-b3c4-0b676376d190}, !- Handle
  Port List 2,                            !- Name
  {eca57f50-d23a-4126-b501-cf8c9370dcd4}; !- HVAC Component

OS:Sizing:Zone,
  {806608fe-d75e-4dda-a3b0-9484d80f8fd7}, !- Handle
  {eca57f50-d23a-4126-b501-cf8c9370dcd4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0f4b55a0-c28d-4d15-bf85-30a8ee972b11}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {eca57f50-d23a-4126-b501-cf8c9370dcd4}; !- Thermal Zone

OS:Rendering:Color,
  {7c749f3a-39d7-4fdf-945d-9c7a178968be}, !- Handle
  Rendering Color 83,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Connection,
  {f5797ef8-f622-447b-b93f-37384c360b6f}, !- Handle
  {90a2a1f2-45f0-41f5-83db-6a6d5d0575e2}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {1f94edbf-78e3-46b1-ac34-446d390f2fc2}, !- Handle
  Rendering Color 84,                     !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:ClimateZones,
  {2d342c75-036c-45f9-8578-68d0d6c45c7b}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {cb7740a9-96b1-4e65-8f82-0af463dbe48e}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {4b2bacc9-f492-4710-ac99-71cd203cc4f0}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {44dabb88-f897-4dcc-9443-d5b1c41b7647}, !- Handle
  Milwaukee,                              !- City
  WI,                                     !- State Province Region
  USA,                                    !- Country
  TMY--14839,                             !- Data Source
  726400,                                 !- WMO Number
  42.95,                                  !- Latitude {deg}
  -87.9,                                  !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  211,                                    !- Elevation {m}
  file:files/USA_WI_Milwaukee-Mitchell.Intl.AP.726400_TMY.epw, !- Url
  E70C0C2F;                               !- Checksum

OS:RunPeriod,
  {971fdac8-ef2b-45b7-9933-1aafd3f3f0ce}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {36370307-ba14-4075-b3c5-545931cce21a}, !- Handle
  Site 1,                                 !- Name
  42.95,                                  !- Latitude {deg}
  -87.9,                                  !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  211,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:DefaultSurfaceConstructions,
  {48a6eddd-f29b-4c22-aed5-aa3a2eb3480e}, !- Handle
  Default Surface Constructions 23,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {c79253de-386e-46f7-8631-b7bc0fd326fd}, !- Wall Construction Name
  {94f9c7d5-7c2c-4130-9083-b2afb613c345}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c3c230a9-7396-4d6d-a89c-836513659d42}, !- Handle
  Default Surface Constructions 24,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {117358a6-3ffe-47cc-8ce7-7c3960d27a6d}, !- Handle
  Default Surface Constructions 25,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b9ad3904-8752-447f-ae60-3ef9a6678a43}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {0644291c-bb2c-4d3e-8d12-d9bf784b59f3}, !- Fixed Window Construction Name
  {0644291c-bb2c-4d3e-8d12-d9bf784b59f3}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {794108d0-9adc-4e42-9030-b24a9ba40d64}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {5beb5f1b-c019-40c1-bf5e-b8b19a1327a0}, !- Handle
  {7a29ba3c-05e0-4ba6-a7bf-72746f63eedc}; !- Construction Name

OS:StandardsInformation:Material,
  {a5eaabcb-c622-4f32-9f12-669a3dae83dc}, !- Handle
  {8ea9f6e6-0bb1-424a-a9d5-8fb8da2c8afe}; !- Material Name

OS:StandardsInformation:Material,
  {dc1dea00-31dc-40ab-8d96-6946a6726c46}, !- Handle
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Material Name

OS:StandardsInformation:Material,
  {0c385363-388b-47d8-8bca-19c875fc4b5a}, !- Handle
  {0c06f045-2f1c-4af3-899f-db4ed03315a5}; !- Material Name

OS:StandardsInformation:Material,
  {e11581c1-ac5a-47ea-b25b-6394c2c5c233}, !- Handle
  {205d1797-4786-41aa-bb49-c62de03322d9}; !- Material Name

OS:StandardsInformation:Material,
  {18f23990-c79e-4f2c-ac84-2cb5aa494dfd}, !- Handle
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}; !- Material Name

OS:StandardsInformation:Material,
  {b757e932-3eb2-4ceb-96e2-99b156177979}, !- Handle
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Material Name

OS:Rendering:Color,
  {1d0c2cd3-8742-4bac-b59e-53cd9edf9a1e}, !- Handle
  Rendering Color 85,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d4a4b9c5-fb84-4fc2-9aa8-73e5930af2de}, !- Handle
  Rendering Color 86,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c625a21c-7881-49de-88b5-d4f7c42194bf}, !- Handle
  Rendering Color 87,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {bfdf1d0b-2e1c-45b9-930e-def9489372de}, !- Handle
  90.1-2007 - SecSchl - Lobby,            !- Name
  ,                                       !- Default Construction Set Name
  {d050146e-f19a-4762-ab4a-d93b9f2f3eea}, !- Default Schedule Set Name
  {f189e3e9-7643-4f3f-abc8-54014812a699}, !- Group Rendering Name
  {041178fb-a0eb-471a-8832-d2de146aa438}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {f189e3e9-7643-4f3f-abc8-54014812a699}, !- Handle
  Rendering Color 88,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights,
  {030bfd64-1e58-439a-a2e6-a7b00deacbc2}, !- Handle
  90.1-2007 - SecSchl - Lobby Lights,     !- Name
  {508ebcc3-dff1-4318-b543-10a9c74c8ea8}, !- Lights Definition Name
  {bfdf1d0b-2e1c-45b9-930e-def9489372de}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {cba063e3-f247-48b0-925e-950dd4aa86de}, !- Handle
  90.1-2007 - SecSchl - Lobby Electric Equipment, !- Name
  {fcf7c7d7-bea8-4eea-879f-1c62d5e86096}, !- Electric Equipment Definition Name
  {bfdf1d0b-2e1c-45b9-930e-def9489372de}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {961e7016-9c2a-448c-9e72-57c38cdda7a4}, !- Handle
  90.1-2007 - SecSchl - Lobby Infiltration, !- Name
  {bfdf1d0b-2e1c-45b9-930e-def9489372de}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {de0ac5d4-e64d-482d-8bc7-c2f16c1e843f}, !- Handle
  90.1-2007 - SecSchl - Library,          !- Name
  ,                                       !- Default Construction Set Name
  {46025ecd-d868-40f7-b4e6-af7ed6c5b647}, !- Default Schedule Set Name
  {836315bc-6f22-47ed-846d-7a4343eae337}, !- Group Rendering Name
  {34ed222c-a318-44a4-9dcb-8a9fd5cfe58c}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {836315bc-6f22-47ed-846d-7a4343eae337}, !- Handle
  Rendering Color 89,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People,
  {e0b11892-65f3-4c5e-b735-f5552c2fe5d2}, !- Handle
  90.1-2007 - SecSchl - Library People,   !- Name
  {771704a6-ed76-4bc0-bf1c-2859a9529e4f}, !- People Definition Name
  {de0ac5d4-e64d-482d-8bc7-c2f16c1e843f}; !- Space or SpaceType Name

OS:Lights,
  {68a080fe-e8b6-44ee-8e2d-616ee6edc9e2}, !- Handle
  90.1-2007 - SecSchl - Library Lights,   !- Name
  {2214dc54-67dc-4920-b131-cfd1f6addd11}, !- Lights Definition Name
  {de0ac5d4-e64d-482d-8bc7-c2f16c1e843f}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {5efa9e49-1d82-4761-8c77-46a98dcc7c77}, !- Handle
  90.1-2007 - SecSchl - Library Electric Equipment, !- Name
  {624d1a08-ccc3-4818-903e-fcc33613b845}, !- Electric Equipment Definition Name
  {de0ac5d4-e64d-482d-8bc7-c2f16c1e843f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {aa45ef2d-e112-4b1a-9c02-560c5c3c681f}, !- Handle
  90.1-2007 - SecSchl - Library Infiltration, !- Name
  {de0ac5d4-e64d-482d-8bc7-c2f16c1e843f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {68452d1b-2152-452b-95b0-c5eeea15fc97}, !- Handle
  90.1-2007 - SecSchl - Restroom,         !- Name
  ,                                       !- Default Construction Set Name
  {597ad88d-6b71-461c-a33a-96aaea9fd393}, !- Default Schedule Set Name
  {3e1fe0c4-0d1a-40f9-8460-71b99648fb63}, !- Group Rendering Name
  {3efd08f2-50ca-4060-bc99-c1786ac3bd1e}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {3e1fe0c4-0d1a-40f9-8460-71b99648fb63}, !- Handle
  Rendering Color 90,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People,
  {ed65b40f-2b04-42fc-989f-e828eec3fc0b}, !- Handle
  90.1-2007 - SecSchl - Restroom People,  !- Name
  {2181476c-b067-4e87-8c55-4624facd507f}, !- People Definition Name
  {68452d1b-2152-452b-95b0-c5eeea15fc97}; !- Space or SpaceType Name

OS:Lights,
  {b5ccb405-7c4f-4b2b-b578-7b909c3df9e7}, !- Handle
  90.1-2007 - SecSchl - Restroom Lights,  !- Name
  {f04e4262-cb67-4bfa-8c55-99e4335e4aed}, !- Lights Definition Name
  {68452d1b-2152-452b-95b0-c5eeea15fc97}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {3bbed864-0ea8-4bbc-a925-66a486a3cbc4}, !- Handle
  90.1-2007 - SecSchl - Restroom Electric Equipment, !- Name
  {565c012b-31d3-4e12-90b9-4f595380f81c}, !- Electric Equipment Definition Name
  {68452d1b-2152-452b-95b0-c5eeea15fc97}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {12d0a3a4-73a9-4815-8111-8fe56af94ead}, !- Handle
  90.1-2007 - SecSchl - Restroom Infiltration, !- Name
  {68452d1b-2152-452b-95b0-c5eeea15fc97}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {0d2a9b12-3f47-4e1a-8211-e506d6179616}, !- Handle
  90.1-2007 - SecSchl - Corridor,         !- Name
  ,                                       !- Default Construction Set Name
  {e3216f35-99ca-4b27-83d6-89c4a0121007}, !- Default Schedule Set Name
  {9637cafc-bc8f-40aa-8756-39cbbba37ac4}, !- Group Rendering Name
  {a7adeae4-1264-4b34-8a28-581b497f271d}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:People,
  {543cb8ae-a5a1-4d95-a86a-2f5a7d095f7d}, !- Handle
  90.1-2007 - SecSchl - Corridor People,  !- Name
  {d3cb83cb-01c9-42fc-b581-3330224ec249}, !- People Definition Name
  {0d2a9b12-3f47-4e1a-8211-e506d6179616}; !- Space or SpaceType Name

OS:Lights,
  {6669e303-8ace-45e3-80b7-dcfdd7896a11}, !- Handle
  90.1-2007 - SecSchl - Corridor Lights,  !- Name
  {a3680323-0bff-4023-a915-31705e76f7c0}, !- Lights Definition Name
  {0d2a9b12-3f47-4e1a-8211-e506d6179616}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {e00a5af2-7e78-466a-bdac-1eecded4e37e}, !- Handle
  90.1-2007 - SecSchl - Corridor Electric Equipment, !- Name
  {a4039bee-19aa-4d5b-9e7c-6ec091b70ae0}, !- Electric Equipment Definition Name
  {0d2a9b12-3f47-4e1a-8211-e506d6179616}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {13dc0e2f-bba6-4827-9300-0741ae80d5d0}, !- Handle
  90.1-2007 - SecSchl - Corridor Infiltration, !- Name
  {0d2a9b12-3f47-4e1a-8211-e506d6179616}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {107627d1-3d81-492f-9554-60f47c843b44}, !- Handle
  90.1-2007 - SecSchl - Mechanical,       !- Name
  ,                                       !- Default Construction Set Name
  {c61bdc9c-5e1b-401a-9e54-a739c3c367b4}, !- Default Schedule Set Name
  {061734ce-19f4-4c27-a203-4b67b00d47ac}, !- Group Rendering Name
  {275d8e87-8314-4f0a-b790-8f0335d605bf}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:People,
  {d3beb7b2-ff97-4654-ae27-ad72d9ea4557}, !- Handle
  90.1-2007 - SecSchl - Mechanical People, !- Name
  {2bc7acd9-1b47-4155-9c15-ab9a2661f850}, !- People Definition Name
  {107627d1-3d81-492f-9554-60f47c843b44}; !- Space or SpaceType Name

OS:Lights,
  {39103192-5016-4008-8e02-62b9ecee4628}, !- Handle
  90.1-2007 - SecSchl - Mechanical Lights, !- Name
  {1cfc0d29-cd75-4ef1-80ec-c693dd32e2ef}, !- Lights Definition Name
  {107627d1-3d81-492f-9554-60f47c843b44}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {502219b5-c4cf-4a0d-8075-6b7864eae43c}, !- Handle
  90.1-2007 - SecSchl - Mechanical Electric Equipment, !- Name
  {d8f971c6-8998-49bc-a12c-c578e1961c01}, !- Electric Equipment Definition Name
  {107627d1-3d81-492f-9554-60f47c843b44}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f3c32836-7fca-45e4-9ea1-c09e6e57098f}, !- Handle
  90.1-2007 - SecSchl - Mechanical Infiltration, !- Name
  {107627d1-3d81-492f-9554-60f47c843b44}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {16ef191b-9163-4bc2-9df7-9db3417e0b09}, !- Handle
  90.1-2007 - SecSchl - Gym,              !- Name
  ,                                       !- Default Construction Set Name
  {a669c9fc-81e2-4b7a-9d69-09b4368a7ffc}, !- Default Schedule Set Name
  {042d0e1d-7e5d-449d-af38-fa0f7b43780f}, !- Group Rendering Name
  {7217d5ea-0446-4c9c-80b9-a63144f2b919}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {042d0e1d-7e5d-449d-af38-fa0f7b43780f}, !- Handle
  Rendering Color 91,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People,
  {e8dc7bf0-9abc-4db5-a092-619c3c4492e5}, !- Handle
  90.1-2007 - SecSchl - Gym People,       !- Name
  {81797171-5b96-42c7-a996-21161b4b27be}, !- People Definition Name
  {16ef191b-9163-4bc2-9df7-9db3417e0b09}; !- Space or SpaceType Name

OS:Lights,
  {5b7f18f3-e05a-46a4-9110-5c171475bdf6}, !- Handle
  90.1-2007 - SecSchl - Gym Lights,       !- Name
  {ca8dbe30-b985-4cae-abbe-7fee9d2e0f59}, !- Lights Definition Name
  {16ef191b-9163-4bc2-9df7-9db3417e0b09}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {bb4c966f-39fa-4b75-b8e9-f9db3d9b1e3a}, !- Handle
  90.1-2007 - SecSchl - Gym Electric Equipment, !- Name
  {dcb2f5f2-9d73-4148-a903-a5349e1f05de}, !- Electric Equipment Definition Name
  {16ef191b-9163-4bc2-9df7-9db3417e0b09}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {62a06cc4-163c-445d-b5ee-cb7e7a5e12a9}, !- Handle
  90.1-2007 - SecSchl - Gym Infiltration, !- Name
  {16ef191b-9163-4bc2-9df7-9db3417e0b09}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {5aa1f10d-6fdb-418d-a8e3-0a7c5a63ee44}, !- Handle
  90.1-2007 - SecSchl - Office,           !- Name
  ,                                       !- Default Construction Set Name
  {d59eb842-95c3-4650-822f-33d9d8410111}, !- Default Schedule Set Name
  {15d4f4d9-a11f-4320-af07-7537f1092650}, !- Group Rendering Name
  {0f682ebe-71c3-41cb-8206-4e9d4f4bef7c}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {15d4f4d9-a11f-4320-af07-7537f1092650}, !- Handle
  Rendering Color 92,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People,
  {a146e305-f7f6-4c04-9a32-18ef7d58c802}, !- Handle
  90.1-2007 - SecSchl - Office People,    !- Name
  {ebb77441-876a-45fd-ada5-1db06cd60924}, !- People Definition Name
  {5aa1f10d-6fdb-418d-a8e3-0a7c5a63ee44}; !- Space or SpaceType Name

OS:Lights,
  {f9b609e6-7def-4c28-8baf-a67b8f8c36fd}, !- Handle
  90.1-2007 - SecSchl - Office Lights,    !- Name
  {25f7afd2-63c6-4f9e-bfa6-f5d1f068e9aa}, !- Lights Definition Name
  {5aa1f10d-6fdb-418d-a8e3-0a7c5a63ee44}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {2b7b2a84-f7f0-40cd-810d-785c7aeacd28}, !- Handle
  90.1-2007 - SecSchl - Office Electric Equipment, !- Name
  {73bb63d0-1c36-4ed2-82d8-6ba27bdae8d7}, !- Electric Equipment Definition Name
  {5aa1f10d-6fdb-418d-a8e3-0a7c5a63ee44}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {18c8af4a-d483-40e0-94f5-eea987a69868}, !- Handle
  90.1-2007 - SecSchl - Office Infiltration, !- Name
  {5aa1f10d-6fdb-418d-a8e3-0a7c5a63ee44}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Rendering:Color,
  {49c6a3d2-cac6-44f3-8c3c-eed4d467060d}, !- Handle
  Rendering Color 93,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Connection,
  {e2d706b6-0cfd-4497-9c3a-bc78d86915c1}, !- Handle
  {123276d5-fe6b-4967-a01b-e4753cc18f3d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {0743a6a0-5269-4c84-8ebb-e850f96d5d10}, !- Handle
  Rendering Color 94,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:IlluminanceMap,
  {8c595e68-a904-429a-b4f9-0f28ed67a16b}, !- Handle
  Illuminance Map 1,                      !- Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  0.398356094210678,                      !- Origin X-Coordinate {m}
  -30.4991582022921,                      !- Origin Y-Coordinate {m}
  0.762,                                  !- Origin Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  80.39656,                               !- X Length {m}
  25,                                     !- Number of X Grid Points
  29.6,                                   !- Y Length {m}
  15;                                     !- Number of Y Grid Points

OS:Daylighting:Control,
  {2122bf00-33b6-44bb-8640-6d254a89b1a0}, !- Handle
  Daylighting Control 2,                  !- Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  62.9095175860207,                       !- Position X-Coordinate {m}
  -15.6427237121356,                      !- Position Y-Coordinate {m}
  0.747,                                  !- Position Z-Coordinate {m}
  2.62362985511571e-027,                  !- Psi Rotation Around X-Axis {deg}
  2.58470148655129e-027,                  !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  19;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b2d38683-fa49-46d4-b36a-3dbef74ae6e7}, !- Handle
  Daylighting Control 3,                  !- Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  18.2919533674172,                       !- Position X-Coordinate {m}
  -15.753802858621,                       !- Position Y-Coordinate {m}
  0.7597,                                 !- Position Z-Coordinate {m}
  2.62362985511571e-027,                  !- Psi Rotation Around X-Axis {deg}
  2.58470148655129e-027,                  !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  19;                                     !- Maximum Allowable Discomfort Glare Index

OS:Connection,
  {08f4728e-c51f-41b9-b63f-6e664df331eb}, !- Handle
  {64f7c9f9-e495-4828-8268-89bf50c16848}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba4c193c-0bec-4f9d-9d6d-c3aa0c554f3c}, !- Handle
  {848c563c-11b9-4407-a82e-77ef033d276c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d5fc38c-d1e7-4f96-b5b2-ca4d71c159f7}, !- Handle
  {05065d3b-e223-48d5-a529-13e1a26f06b7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {07a7216a-bf97-4980-a11c-e71b58d84e60}, !- Handle
  Thermal Zone 4-Clinic,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4109aa17-b136-4afe-9b3e-83fefbd94729}, !- Zone Air Inlet Port List
  {a1363cf5-3a83-454c-acbd-f4d9fdb58074}, !- Zone Air Exhaust Port List
  {676e0749-f13d-4ef7-bf86-1004c60e2675}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4d83d9b7-50a8-4384-a8ba-4f71f5978fa3}, !- Group Rendering Name
  {336a2fc1-0e6f-408d-9ae9-e2fb5d4b5b3a}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {e0161089-909e-4ea1-8f3a-72edf0f2c3ec}, !- Handle
  Node 2,                                 !- Name
  {676e0749-f13d-4ef7-bf86-1004c60e2675}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {676e0749-f13d-4ef7-bf86-1004c60e2675}, !- Handle
  {c0db115d-c932-4e43-b0cf-38af412d25c4}, !- Name
  {07a7216a-bf97-4980-a11c-e71b58d84e60}, !- Source Object
  11,                                     !- Outlet Port
  {e0161089-909e-4ea1-8f3a-72edf0f2c3ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4109aa17-b136-4afe-9b3e-83fefbd94729}, !- Handle
  Port List 3,                            !- Name
  {07a7216a-bf97-4980-a11c-e71b58d84e60}; !- HVAC Component

OS:PortList,
  {a1363cf5-3a83-454c-acbd-f4d9fdb58074}, !- Handle
  Port List 4,                            !- Name
  {07a7216a-bf97-4980-a11c-e71b58d84e60}; !- HVAC Component

OS:Sizing:Zone,
  {9e158aa3-61f3-4c9d-b715-5c728a4aab64}, !- Handle
  {07a7216a-bf97-4980-a11c-e71b58d84e60}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2b87bb47-ae2e-4dd9-9606-61324e3ac5ef}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {07a7216a-bf97-4980-a11c-e71b58d84e60}; !- Thermal Zone

OS:Rendering:Color,
  {4d83d9b7-50a8-4384-a8ba-4f71f5978fa3}, !- Handle
  Rendering Color 95,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:ThermalZone,
  {b5d58227-1d04-4f54-a3fa-963023d806da}, !- Handle
  Thermal Zone 12-Fieldhouse,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d24bb58d-7245-45ad-853c-2e17e7e973e4}, !- Zone Air Inlet Port List
  {196dee2f-43ac-44a1-ad28-7d44b27a299d}, !- Zone Air Exhaust Port List
  {f49ba297-0bb5-4c95-a589-3174c94e033c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {2122bf00-33b6-44bb-8640-6d254a89b1a0}, !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  {b2d38683-fa49-46d4-b36a-3dbef74ae6e7}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  {8c595e68-a904-429a-b4f9-0f28ed67a16b}, !- Illuminance Map Name
  {8689e41a-fb60-4bd6-9cc3-2b38f9bd6755}, !- Group Rendering Name
  {8a76eed2-ef49-4491-ac24-8da5acbbc8de}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {2e0bc26b-9891-4595-94c4-6ec9d0edc54f}, !- Handle
  Node 3,                                 !- Name
  {f49ba297-0bb5-4c95-a589-3174c94e033c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f49ba297-0bb5-4c95-a589-3174c94e033c}, !- Handle
  {403323e7-4d65-4a7b-88f0-5b76e4acbd6b}, !- Name
  {b5d58227-1d04-4f54-a3fa-963023d806da}, !- Source Object
  11,                                     !- Outlet Port
  {2e0bc26b-9891-4595-94c4-6ec9d0edc54f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d24bb58d-7245-45ad-853c-2e17e7e973e4}, !- Handle
  Port List 5,                            !- Name
  {b5d58227-1d04-4f54-a3fa-963023d806da}; !- HVAC Component

OS:PortList,
  {196dee2f-43ac-44a1-ad28-7d44b27a299d}, !- Handle
  Port List 6,                            !- Name
  {b5d58227-1d04-4f54-a3fa-963023d806da}; !- HVAC Component

OS:Sizing:Zone,
  {42eb7661-1624-4aef-bada-7f0df6eced4d}, !- Handle
  {b5d58227-1d04-4f54-a3fa-963023d806da}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a9ec289e-4102-461c-b455-82a078ea6ed0}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {b5d58227-1d04-4f54-a3fa-963023d806da}; !- Thermal Zone

OS:Rendering:Color,
  {8689e41a-fb60-4bd6-9cc3-2b38f9bd6755}, !- Handle
  Rendering Color 96,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Connection,
  {862b2c5a-a7ef-45d2-83a2-db6edbfc038e}, !- Handle
  {3809911d-e5cb-4f2f-ad6d-c2e4030e7f81}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {6442eae7-4e69-486c-9d6c-1e505343f326}, !- Handle
  Rendering Color 97,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {383a1f18-61f7-4f4e-9189-a96ad91e9a98}, !- Handle
  Thermal Zone 2-Storage,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {027db0e9-4888-4920-a3f6-d37b21753283}, !- Zone Air Inlet Port List
  {2e02f98c-118a-4878-b93b-c0d3d5c5c651}, !- Zone Air Exhaust Port List
  {4fb16380-4bc9-468d-8ea5-8f9bd24283ed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c440505d-0ff0-4fe4-bfed-ec2fa2877d72}, !- Group Rendering Name
  {535772d5-a71d-40a8-9612-4e2a76944b1e}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {5a52c9fa-fe35-416c-865a-0a051a5c5566}, !- Handle
  Node 5,                                 !- Name
  {4fb16380-4bc9-468d-8ea5-8f9bd24283ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fb16380-4bc9-468d-8ea5-8f9bd24283ed}, !- Handle
  {1cdf9ea5-054b-475e-88fa-ac8875eb69e5}, !- Name
  {383a1f18-61f7-4f4e-9189-a96ad91e9a98}, !- Source Object
  11,                                     !- Outlet Port
  {5a52c9fa-fe35-416c-865a-0a051a5c5566}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {027db0e9-4888-4920-a3f6-d37b21753283}, !- Handle
  Port List 9,                            !- Name
  {383a1f18-61f7-4f4e-9189-a96ad91e9a98}; !- HVAC Component

OS:PortList,
  {2e02f98c-118a-4878-b93b-c0d3d5c5c651}, !- Handle
  Port List 10,                           !- Name
  {383a1f18-61f7-4f4e-9189-a96ad91e9a98}; !- HVAC Component

OS:Sizing:Zone,
  {09be0d26-26ec-49c0-847c-145a99b1d2a4}, !- Handle
  {383a1f18-61f7-4f4e-9189-a96ad91e9a98}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {45bf2692-59be-4dae-be56-795427ecc122}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {383a1f18-61f7-4f4e-9189-a96ad91e9a98}; !- Thermal Zone

OS:Rendering:Color,
  {c440505d-0ff0-4fe4-bfed-ec2fa2877d72}, !- Handle
  Rendering Color 98,                     !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:ThermalZone,
  {e32d63ea-39b3-44a5-8c1b-d52cb764c3bf}, !- Handle
  Thermal Zone 5- NC,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70eaa47b-039c-4135-9ddc-2750fedc4657}, !- Zone Air Inlet Port List
  {65ffbc06-e1de-44f5-9b3f-161472123754}, !- Zone Air Exhaust Port List
  {efe25a9a-cdf0-45b8-ba7a-d6eeaf5e0054}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b7fe6f07-3ac4-4ca1-9186-5c7889d7b3da}, !- Group Rendering Name
  {06b6dc4a-a43a-40e2-a745-c78a514785cc}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {e1444425-f81f-4ef0-b52b-12603c7b223c}, !- Handle
  Node 6,                                 !- Name
  {efe25a9a-cdf0-45b8-ba7a-d6eeaf5e0054}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efe25a9a-cdf0-45b8-ba7a-d6eeaf5e0054}, !- Handle
  {35e69f78-b81d-41d7-af82-f4757b3d7649}, !- Name
  {e32d63ea-39b3-44a5-8c1b-d52cb764c3bf}, !- Source Object
  11,                                     !- Outlet Port
  {e1444425-f81f-4ef0-b52b-12603c7b223c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70eaa47b-039c-4135-9ddc-2750fedc4657}, !- Handle
  Port List 11,                           !- Name
  {e32d63ea-39b3-44a5-8c1b-d52cb764c3bf}; !- HVAC Component

OS:PortList,
  {65ffbc06-e1de-44f5-9b3f-161472123754}, !- Handle
  Port List 12,                           !- Name
  {e32d63ea-39b3-44a5-8c1b-d52cb764c3bf}; !- HVAC Component

OS:Sizing:Zone,
  {c4384564-2eaa-45e0-b560-82e12da54b77}, !- Handle
  {e32d63ea-39b3-44a5-8c1b-d52cb764c3bf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {07ccc069-313b-4969-8bba-6caf5f71fc4d}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {e32d63ea-39b3-44a5-8c1b-d52cb764c3bf}; !- Thermal Zone

OS:Rendering:Color,
  {edfb2c43-9382-4939-83fd-bfbb7984568e}, !- Handle
  Rendering Color 99,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:ThermalZone,
  {5c77c2e8-c8dd-4b9a-bbca-f69b0b7c90c5}, !- Handle
  Thermal Zone 10-Recep,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf6ae8c6-9dc9-42de-9184-cdecb9cda49f}, !- Zone Air Inlet Port List
  {cfbac0b8-f7fd-4952-9c7a-4010c2a724f1}, !- Zone Air Exhaust Port List
  {a8272ff9-1b16-4cba-9051-c88d795655e6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a91a7c1-aa32-42a4-8815-65898ff3789a}, !- Group Rendering Name
  {9d3352ca-25a5-4b43-ab9d-29fb365a803f}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {747be335-6253-44c9-971a-5c7736e4db97}, !- Handle
  Node 7,                                 !- Name
  {a8272ff9-1b16-4cba-9051-c88d795655e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8272ff9-1b16-4cba-9051-c88d795655e6}, !- Handle
  {c480bca7-dd9a-4038-a07c-3dd062417093}, !- Name
  {5c77c2e8-c8dd-4b9a-bbca-f69b0b7c90c5}, !- Source Object
  11,                                     !- Outlet Port
  {747be335-6253-44c9-971a-5c7736e4db97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf6ae8c6-9dc9-42de-9184-cdecb9cda49f}, !- Handle
  Port List 13,                           !- Name
  {5c77c2e8-c8dd-4b9a-bbca-f69b0b7c90c5}; !- HVAC Component

OS:PortList,
  {cfbac0b8-f7fd-4952-9c7a-4010c2a724f1}, !- Handle
  Port List 14,                           !- Name
  {5c77c2e8-c8dd-4b9a-bbca-f69b0b7c90c5}; !- HVAC Component

OS:Sizing:Zone,
  {8a0faa83-b4da-4c02-80fe-89847572771a}, !- Handle
  {5c77c2e8-c8dd-4b9a-bbca-f69b0b7c90c5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b692075d-8d6a-4a06-9212-e670e9bb7312}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {5c77c2e8-c8dd-4b9a-bbca-f69b0b7c90c5}; !- Thermal Zone

OS:Rendering:Color,
  {1a91a7c1-aa32-42a4-8815-65898ff3789a}, !- Handle
  Rendering Color 100,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {54326e00-b223-4063-bf14-99526fb83c19}, !- Handle
  Thermal Zone 8-Locker Rest Laun,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11810bf3-935b-4c6d-8135-bdd49f7cbcd8}, !- Zone Air Inlet Port List
  {479a6772-3a4c-448d-a405-9010828dd0f4}, !- Zone Air Exhaust Port List
  {a5ac94b7-28cd-473a-b67a-1244257475d2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7cb742b2-2e6d-4f44-854b-6daac1a5232f}, !- Group Rendering Name
  {a53ca33c-3a37-4c5e-89b3-14a769a49f3f}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {72f08f3d-92c5-4c7b-bb55-37699761feae}, !- Handle
  Node 8,                                 !- Name
  {a5ac94b7-28cd-473a-b67a-1244257475d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5ac94b7-28cd-473a-b67a-1244257475d2}, !- Handle
  {a95c8482-1d7e-490f-b8cc-67e56fcd26e3}, !- Name
  {54326e00-b223-4063-bf14-99526fb83c19}, !- Source Object
  11,                                     !- Outlet Port
  {72f08f3d-92c5-4c7b-bb55-37699761feae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11810bf3-935b-4c6d-8135-bdd49f7cbcd8}, !- Handle
  Port List 15,                           !- Name
  {54326e00-b223-4063-bf14-99526fb83c19}; !- HVAC Component

OS:PortList,
  {479a6772-3a4c-448d-a405-9010828dd0f4}, !- Handle
  Port List 16,                           !- Name
  {54326e00-b223-4063-bf14-99526fb83c19}; !- HVAC Component

OS:Sizing:Zone,
  {cb8309a5-34fe-4601-9f0a-5d016b3d9a09}, !- Handle
  {54326e00-b223-4063-bf14-99526fb83c19}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {47ac07b3-e126-49f7-96d4-d379cb45e133}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {54326e00-b223-4063-bf14-99526fb83c19}; !- Thermal Zone

OS:Rendering:Color,
  {7cb742b2-2e6d-4f44-854b-6daac1a5232f}, !- Handle
  Rendering Color 101,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:ThermalZone,
  {76389346-058f-43b4-8143-c289df5acb1c}, !- Handle
  Thermal Zone 7-Office,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cdcbbfa-bd4d-4092-a2ac-551b2969c198}, !- Zone Air Inlet Port List
  {ff59af98-354d-441f-871c-a596c0a7e888}, !- Zone Air Exhaust Port List
  {1ec91d52-aba8-4ed4-9318-29419441bb61}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea87f466-5835-443a-b130-454c04349803}, !- Group Rendering Name
  {685a541c-4157-4f60-b8b9-00f206c5241b}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {87f0688d-2a40-4867-a5fd-6882df89f4e4}, !- Handle
  Node 9,                                 !- Name
  {1ec91d52-aba8-4ed4-9318-29419441bb61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ec91d52-aba8-4ed4-9318-29419441bb61}, !- Handle
  {b94b2c7c-0331-4a5e-bebe-940be7dd91a8}, !- Name
  {76389346-058f-43b4-8143-c289df5acb1c}, !- Source Object
  11,                                     !- Outlet Port
  {87f0688d-2a40-4867-a5fd-6882df89f4e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cdcbbfa-bd4d-4092-a2ac-551b2969c198}, !- Handle
  Port List 17,                           !- Name
  {76389346-058f-43b4-8143-c289df5acb1c}; !- HVAC Component

OS:PortList,
  {ff59af98-354d-441f-871c-a596c0a7e888}, !- Handle
  Port List 18,                           !- Name
  {76389346-058f-43b4-8143-c289df5acb1c}; !- HVAC Component

OS:Sizing:Zone,
  {fa0b28d1-e957-4a49-b828-6c6c3d1e75da}, !- Handle
  {76389346-058f-43b4-8143-c289df5acb1c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {46418406-7379-4170-8800-7ae3d2fef415}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {76389346-058f-43b4-8143-c289df5acb1c}; !- Thermal Zone

OS:Rendering:Color,
  {ea87f466-5835-443a-b130-454c04349803}, !- Handle
  Rendering Color 102,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ThermalZone,
  {3b3bd3e7-4374-4fef-963f-0127f728d66f}, !- Handle
  Thermal Zone 10-Mech,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02962fd8-b87c-4f7b-987e-c0a406f18df4}, !- Zone Air Inlet Port List
  {4e30edcb-9ce6-40e3-9830-64e2f5b9aa91}, !- Zone Air Exhaust Port List
  {5573e914-f173-47f9-9126-ebe92458eb0b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f0d4a402-afe6-4d47-8ae5-31896a16bdc7}, !- Group Rendering Name
  {bad08ee0-5a97-4ab0-a4cb-9bd296a2583d}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {83ab5311-2e66-4d83-bbbe-f4a00aaa72bd}, !- Handle
  Node 10,                                !- Name
  {5573e914-f173-47f9-9126-ebe92458eb0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5573e914-f173-47f9-9126-ebe92458eb0b}, !- Handle
  {3ce05481-7580-42c9-828d-c874048c0c9d}, !- Name
  {3b3bd3e7-4374-4fef-963f-0127f728d66f}, !- Source Object
  11,                                     !- Outlet Port
  {83ab5311-2e66-4d83-bbbe-f4a00aaa72bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02962fd8-b87c-4f7b-987e-c0a406f18df4}, !- Handle
  Port List 19,                           !- Name
  {3b3bd3e7-4374-4fef-963f-0127f728d66f}; !- HVAC Component

OS:PortList,
  {4e30edcb-9ce6-40e3-9830-64e2f5b9aa91}, !- Handle
  Port List 20,                           !- Name
  {3b3bd3e7-4374-4fef-963f-0127f728d66f}; !- HVAC Component

OS:Sizing:Zone,
  {a882d28c-2581-470d-814e-32925143cbd8}, !- Handle
  {3b3bd3e7-4374-4fef-963f-0127f728d66f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e61ea102-5c9b-4337-be88-a611de716ec8}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {3b3bd3e7-4374-4fef-963f-0127f728d66f}; !- Thermal Zone

OS:Rendering:Color,
  {f0d4a402-afe6-4d47-8ae5-31896a16bdc7}, !- Handle
  Rendering Color 103,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Connection,
  {588aa73e-61bb-49f0-beef-536db196ad6c}, !- Handle
  {5d7891cc-e5d7-4770-83d6-70ebf54113d9}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {78f209c8-5050-4c81-8a2e-4c40477cb426}, !- Handle
  Rendering Color 104,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Connection,
  {3a8ab556-4b39-42c8-9464-fa3700b1c7be}, !- Handle
  {9d15cb27-2368-43a8-a3d4-9ded5a1a6915}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {37fc9149-d79d-40ad-9929-a0e7391fa45e}, !- Handle
  Rendering Color 105,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:ThermalZone,
  {0d5e8ece-841d-4fd5-bb01-05be152f44c7}, !- Handle
  Thermal Zone 3-Office,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f2e570d-e370-49b7-adbb-1271c3081b14}, !- Zone Air Inlet Port List
  {ed3cf91c-3008-48ed-bfc6-c472b30406ba}, !- Zone Air Exhaust Port List
  {970f2075-60a2-47b5-9fa8-fd1deecd3c59}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e5e5daee-9c0f-481c-8a95-52831d130704}, !- Group Rendering Name
  {ae8a2ff4-7939-4f08-90d3-d1580991e430}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {fc4c4f16-ed69-408b-aa5b-7475f3f02ece}, !- Handle
  Node 13,                                !- Name
  {970f2075-60a2-47b5-9fa8-fd1deecd3c59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {970f2075-60a2-47b5-9fa8-fd1deecd3c59}, !- Handle
  {c7fc367f-8310-4385-b2ec-661864827528}, !- Name
  {0d5e8ece-841d-4fd5-bb01-05be152f44c7}, !- Source Object
  11,                                     !- Outlet Port
  {fc4c4f16-ed69-408b-aa5b-7475f3f02ece}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f2e570d-e370-49b7-adbb-1271c3081b14}, !- Handle
  Port List 25,                           !- Name
  {0d5e8ece-841d-4fd5-bb01-05be152f44c7}; !- HVAC Component

OS:PortList,
  {ed3cf91c-3008-48ed-bfc6-c472b30406ba}, !- Handle
  Port List 26,                           !- Name
  {0d5e8ece-841d-4fd5-bb01-05be152f44c7}; !- HVAC Component

OS:Sizing:Zone,
  {bf7f136c-915e-49c7-8d9b-0173d3a283da}, !- Handle
  {0d5e8ece-841d-4fd5-bb01-05be152f44c7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6d779184-b595-492d-955b-b130f55590d5}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {0d5e8ece-841d-4fd5-bb01-05be152f44c7}; !- Thermal Zone

OS:Rendering:Color,
  {961503e8-7006-4dd2-8aff-b6d4d363106b}, !- Handle
  Rendering Color 106,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:ThermalZone,
  {159bd070-957c-4f01-8ad7-f7f051963ae6}, !- Handle
  Thermal Zone 6-Fit Golf Aero,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {225c65c6-04e9-441f-b555-3bfe9bdf80b0}, !- Zone Air Inlet Port List
  {e54412b3-4d06-496a-bcc8-fe4fbfec4059}, !- Zone Air Exhaust Port List
  {c628ec3e-f2c8-495f-be5f-98cd1bf1eb02}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {40b9c70d-e025-41be-b987-caac72016379}, !- Group Rendering Name
  {5305392a-7796-4fde-9501-45edec4ffc0a}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {b4ca9784-2427-4fee-a995-0ab15bd975bd}, !- Handle
  Node 14,                                !- Name
  {c628ec3e-f2c8-495f-be5f-98cd1bf1eb02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c628ec3e-f2c8-495f-be5f-98cd1bf1eb02}, !- Handle
  {78b5c987-da12-4710-a783-288f39dbf944}, !- Name
  {159bd070-957c-4f01-8ad7-f7f051963ae6}, !- Source Object
  11,                                     !- Outlet Port
  {b4ca9784-2427-4fee-a995-0ab15bd975bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {225c65c6-04e9-441f-b555-3bfe9bdf80b0}, !- Handle
  Port List 27,                           !- Name
  {159bd070-957c-4f01-8ad7-f7f051963ae6}; !- HVAC Component

OS:PortList,
  {e54412b3-4d06-496a-bcc8-fe4fbfec4059}, !- Handle
  Port List 28,                           !- Name
  {159bd070-957c-4f01-8ad7-f7f051963ae6}; !- HVAC Component

OS:Sizing:Zone,
  {3667c1d3-92a5-4c68-8a94-5aa5a9d2d6ac}, !- Handle
  {159bd070-957c-4f01-8ad7-f7f051963ae6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3d9b8ef8-fe56-4eb7-95ff-13d7ec63410f}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {159bd070-957c-4f01-8ad7-f7f051963ae6}; !- Thermal Zone

OS:Rendering:Color,
  {40b9c70d-e025-41be-b987-caac72016379}, !- Handle
  Rendering Color 107,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:ThermalZone,
  {4852eded-8fee-4edb-bc44-c19cbd4ceacd}, !- Handle
  Thermal Zone 9-Office,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ed4ab09-a027-4a10-a577-09b0a894d97a}, !- Zone Air Inlet Port List
  {d9bc0ac7-a69d-423d-9912-98a4c20f12ff}, !- Zone Air Exhaust Port List
  {4c2d29b1-a22f-4e35-b9fe-146b4974d7a4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fabba234-26bc-4942-b8bf-3f00cb61e0c6}, !- Group Rendering Name
  {f3e5e7dd-2c94-4b6a-bf33-779176b6a1e3}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {04b57b8d-2455-4600-893e-672be460332c}, !- Handle
  Node 15,                                !- Name
  {4c2d29b1-a22f-4e35-b9fe-146b4974d7a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c2d29b1-a22f-4e35-b9fe-146b4974d7a4}, !- Handle
  {e8fedd39-feab-4946-9828-3a4e9bd00808}, !- Name
  {4852eded-8fee-4edb-bc44-c19cbd4ceacd}, !- Source Object
  11,                                     !- Outlet Port
  {04b57b8d-2455-4600-893e-672be460332c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ed4ab09-a027-4a10-a577-09b0a894d97a}, !- Handle
  Port List 29,                           !- Name
  {4852eded-8fee-4edb-bc44-c19cbd4ceacd}; !- HVAC Component

OS:PortList,
  {d9bc0ac7-a69d-423d-9912-98a4c20f12ff}, !- Handle
  Port List 30,                           !- Name
  {4852eded-8fee-4edb-bc44-c19cbd4ceacd}; !- HVAC Component

OS:Sizing:Zone,
  {1cde253a-6278-466e-a6f2-8890ba1dad84}, !- Handle
  {4852eded-8fee-4edb-bc44-c19cbd4ceacd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {05500916-b9e2-44b7-b0f9-b854d012352e}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {4852eded-8fee-4edb-bc44-c19cbd4ceacd}; !- Thermal Zone

OS:Rendering:Color,
  {fabba234-26bc-4942-b8bf-3f00cb61e0c6}, !- Handle
  Rendering Color 108,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:ThermalZone,
  {8478e5ed-5441-4151-aea8-4d7cf78468ef}, !- Handle
  Thermal Zone 11-Racquetball,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fff45508-679c-4b64-a623-48f9aa3a1ad4}, !- Zone Air Inlet Port List
  {0ff5fdaa-ef19-4b67-8b4b-24b94818682c}, !- Zone Air Exhaust Port List
  {90f06088-0449-4c66-b0da-30bf00a2d7af}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c2b6fb2-dc37-4e37-b03f-8f3a27e9ec8d}, !- Group Rendering Name
  {d285ce31-bb18-4c42-ab7b-2f34e3470dd3}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {186284fa-fc8a-49cc-9f77-e0559177c5e9}, !- Handle
  Node 16,                                !- Name
  {90f06088-0449-4c66-b0da-30bf00a2d7af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90f06088-0449-4c66-b0da-30bf00a2d7af}, !- Handle
  {a413ade4-9d50-48b2-b31f-1ac045f6b732}, !- Name
  {8478e5ed-5441-4151-aea8-4d7cf78468ef}, !- Source Object
  11,                                     !- Outlet Port
  {186284fa-fc8a-49cc-9f77-e0559177c5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fff45508-679c-4b64-a623-48f9aa3a1ad4}, !- Handle
  Port List 31,                           !- Name
  {8478e5ed-5441-4151-aea8-4d7cf78468ef}; !- HVAC Component

OS:PortList,
  {0ff5fdaa-ef19-4b67-8b4b-24b94818682c}, !- Handle
  Port List 32,                           !- Name
  {8478e5ed-5441-4151-aea8-4d7cf78468ef}; !- HVAC Component

OS:Sizing:Zone,
  {b00cd67f-efdd-4a42-80a3-4440ec6c3d08}, !- Handle
  {8478e5ed-5441-4151-aea8-4d7cf78468ef}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {225f5d5a-5ffb-4f65-83fb-acab8fa8dfb3}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {8478e5ed-5441-4151-aea8-4d7cf78468ef}; !- Thermal Zone

OS:Rendering:Color,
  {1c2b6fb2-dc37-4e37-b03f-8f3a27e9ec8d}, !- Handle
  Rendering Color 109,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Glare:Sensor,
  {983366b3-0714-4e78-b5d4-acd5419c3b3e}, !- Handle
  Glare Sensor 1,                         !- Name
  {42f6139a-8e3f-4e8b-baab-2f7f6787e7ab}, !- Space Name
  37.3243554491844,                       !- Position X-Coordinate {m}
  -19.8184864664245,                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Number of Glare View Vectors
  ;                                       !- Maximum Allowable Daylight Glare Probability

OS:SubSurface,
  {e431940b-8163-4206-b11f-949e6dc57bc5}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3aeefe73-1e28-4133-bec1-d11e72fcc3b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -30.5951772090586, 7.43360094993578, !- X,Y,Z Vertex 1 {m}
  0, -30.5951772090586, 0.122869126498911, !- X,Y,Z Vertex 2 {m}
  0, -24.7976272090586, 0.122869126498911, !- X,Y,Z Vertex 3 {m}
  0, -24.7976272090586, 7.43360094993578; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d89294e-49c9-4aec-ae98-8525dab89f83}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf792d90-e23b-4347-9ce4-2405846f1e8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.217833713138029, 9.50961437449326, !- X,Y,Z Vertex 1 {m}
  0, -0.217833713138029, 6.18221437449326, !- X,Y,Z Vertex 2 {m}
  0, -4.57075871313803, 6.18221437449326, !- X,Y,Z Vertex 3 {m}
  0, -4.57075871313803, 9.50961437449326; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Ruleset,
  {109f72c5-2f12-4b44-99be-3b42ebb1592c}, ! Handle
  Large Office ClgSetp 1,                 ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  {4393eda8-7cac-4189-8e44-0a6978b3e7f4}, ! Default Day Schedule Name
  {2e8114d3-5ba7-4222-aa5d-c5912ee92ff9}, ! Summer Design Day Schedule Name
  {b5d2f1b1-4383-4d1c-b12b-ff17c50c960b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4393eda8-7cac-4189-8e44-0a6978b3e7f4}, ! Handle
  Large Office ClgSetp Default Schedule 1, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {2e8114d3-5ba7-4222-aa5d-c5912ee92ff9}, ! Handle
  Large Office ClgSetp Summer Design Day 1, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {b5d2f1b1-4383-4d1c-b12b-ff17c50c960b}, ! Handle
  Large Office ClgSetp Winter Design Day 1, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {f29670ae-c770-4feb-9772-c81c9f163288}, ! Handle
  Large Office ClgSetp Rule 3,            ! Name
  {109f72c5-2f12-4b44-99be-3b42ebb1592c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1e3ba511-d0a3-4e3f-a6ac-2780508e2259}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1e3ba511-d0a3-4e3f-a6ac-2780508e2259}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 1, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {13526a75-ba92-4a1b-861e-272b71169f9c}, ! Handle
  Large Office ClgSetp Rule 4,            ! Name
  {109f72c5-2f12-4b44-99be-3b42ebb1592c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {60a58a52-52b8-4141-ace0-4c35a4f8132d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {60a58a52-52b8-4141-ace0-4c35a4f8132d}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule 1, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {d3394ef8-0e48-44eb-a359-2ee429cfffb5}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {97be486d-eb10-498c-99ac-c53ee33c1672}, !- Heating Setpoint Temperature Schedule Name
  {109f72c5-2f12-4b44-99be-3b42ebb1592c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {97be486d-eb10-498c-99ac-c53ee33c1672}, ! Handle
  Large Office HtgSetp 1,                 ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  {3fe751c1-52dc-40f4-b988-39b20a792f11}, ! Default Day Schedule Name
  {a8368f4a-3310-46ee-99c5-e2a39d473793}, ! Summer Design Day Schedule Name
  {ca11f4e0-9a62-4782-98d0-ca0429996651}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3fe751c1-52dc-40f4-b988-39b20a792f11}, ! Handle
  Large Office HtgSetp Default Schedule 1, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a8368f4a-3310-46ee-99c5-e2a39d473793}, ! Handle
  Large Office HtgSetp Summer Design Day 1, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {ca11f4e0-9a62-4782-98d0-ca0429996651}, ! Handle
  Large Office HtgSetp Winter Design Day 1, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {140935d1-c20d-479f-8e77-a12e2586bd5a}, ! Handle
  Large Office HtgSetp Rule 3,            ! Name
  {97be486d-eb10-498c-99ac-c53ee33c1672}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {279bd46a-0d18-437e-a010-508932fdff28}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {279bd46a-0d18-437e-a010-508932fdff28}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 1, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {99f06454-fb4e-4b73-9910-bbbe6ccd7083}, ! Handle
  Large Office HtgSetp Rule 4,            ! Name
  {97be486d-eb10-498c-99ac-c53ee33c1672}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {1d630c9c-2a91-49d5-aae0-c7d8682b81ec}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1d630c9c-2a91-49d5-aae0-c7d8682b81ec}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule 1, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {336a2fc1-0e6f-408d-9ae9-e2fb5d4b5b3a}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {97be486d-eb10-498c-99ac-c53ee33c1672}, !- Heating Setpoint Temperature Schedule Name
  {109f72c5-2f12-4b44-99be-3b42ebb1592c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a76eed2-ef49-4491-ac24-8da5acbbc8de}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {97be486d-eb10-498c-99ac-c53ee33c1672}, !- Heating Setpoint Temperature Schedule Name
  {109f72c5-2f12-4b44-99be-3b42ebb1592c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {535772d5-a71d-40a8-9612-4e2a76944b1e}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {97be486d-eb10-498c-99ac-c53ee33c1672}, !- Heating Setpoint Temperature Schedule Name
  {109f72c5-2f12-4b44-99be-3b42ebb1592c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06b6dc4a-a43a-40e2-a745-c78a514785cc}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d3352ca-25a5-4b43-ab9d-29fb365a803f}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {97be486d-eb10-498c-99ac-c53ee33c1672}, !- Heating Setpoint Temperature Schedule Name
  {109f72c5-2f12-4b44-99be-3b42ebb1592c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a53ca33c-3a37-4c5e-89b3-14a769a49f3f}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {97be486d-eb10-498c-99ac-c53ee33c1672}, !- Heating Setpoint Temperature Schedule Name
  {109f72c5-2f12-4b44-99be-3b42ebb1592c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {685a541c-4157-4f60-b8b9-00f206c5241b}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {97be486d-eb10-498c-99ac-c53ee33c1672}, !- Heating Setpoint Temperature Schedule Name
  {109f72c5-2f12-4b44-99be-3b42ebb1592c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bad08ee0-5a97-4ab0-a4cb-9bd296a2583d}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {97be486d-eb10-498c-99ac-c53ee33c1672}, !- Heating Setpoint Temperature Schedule Name
  {109f72c5-2f12-4b44-99be-3b42ebb1592c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae8a2ff4-7939-4f08-90d3-d1580991e430}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {97be486d-eb10-498c-99ac-c53ee33c1672}, !- Heating Setpoint Temperature Schedule Name
  {109f72c5-2f12-4b44-99be-3b42ebb1592c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5305392a-7796-4fde-9501-45edec4ffc0a}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {97be486d-eb10-498c-99ac-c53ee33c1672}, !- Heating Setpoint Temperature Schedule Name
  {109f72c5-2f12-4b44-99be-3b42ebb1592c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3e5e7dd-2c94-4b6a-bf33-779176b6a1e3}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {97be486d-eb10-498c-99ac-c53ee33c1672}, !- Heating Setpoint Temperature Schedule Name
  {109f72c5-2f12-4b44-99be-3b42ebb1592c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d285ce31-bb18-4c42-ab7b-2f34e3470dd3}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {97be486d-eb10-498c-99ac-c53ee33c1672}, !- Heating Setpoint Temperature Schedule Name
  {109f72c5-2f12-4b44-99be-3b42ebb1592c}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {1bee5b48-e8a4-44a8-9fa2-11e725d68f6d}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c66b2080-2417-42a7-b7fe-81e4aad01be3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.2741697912732, 0, 9.90931053339203,  !- X,Y,Z Vertex 1 {m}
  81.2741697912732, 0, 8.69011053339202,  !- X,Y,Z Vertex 2 {m}
  73.9208697912732, 0, 8.69011053339202,  !- X,Y,Z Vertex 3 {m}
  73.9208697912732, 0, 9.90931053339203;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbcee913-1acd-4aec-a616-9deaad1b22bd}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce575835-d53a-4324-a710-4f95077eba79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.8536351661843, 0, 3.60784192451003, !- X,Y,Z Vertex 1 {m}
  -27.8536351661843, 0, 0.0628274686932689, !- X,Y,Z Vertex 2 {m}
  -18.9819213644091, 0, 0.0628274686932688, !- X,Y,Z Vertex 3 {m}
  -18.9819213644091, 0, 3.60784192451003; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {06944a13-f1b0-46cd-bef2-7a1f10e8b94f}, !- Handle
  Shading Surface Group 1,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  -195.045935573361,                      !- X Origin {m}
  -61.2099579704242,                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {982069aa-c4f5-48ff-8b75-102e909b184f}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {06944a13-f1b0-46cd-bef2-7a1f10e8b94f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  98.2722499999996, -51.6487140944901, 0.0015875, !- X,Y,Z Vertex 1 {m}
  98.2722499999996, -51.6487140944901, 0, !- X,Y,Z Vertex 2 {m}
  110.4452, -51.6487140944901, 0,         !- X,Y,Z Vertex 3 {m}
  110.4452, -51.6487140944901, 0.0015875; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {da68412b-f536-49ca-8358-ecbb35ce1926}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {06944a13-f1b0-46cd-bef2-7a1f10e8b94f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  110.4452, -51.6487140944901, 0.0015875, !- X,Y,Z Vertex 1 {m}
  110.4452, -51.6487140944901, 0,         !- X,Y,Z Vertex 2 {m}
  110.4452, -45.5812890944901, 0,         !- X,Y,Z Vertex 3 {m}
  110.4452, -45.5812890944901, 0.0015875; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fe7b89bf-9fd9-485c-be57-4a277071d2ef}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {06944a13-f1b0-46cd-bef2-7a1f10e8b94f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  98.2722499999996, -50.0504999999998, 0.0015875, !- X,Y,Z Vertex 1 {m}
  98.2722499999996, -50.0504999999998, 0, !- X,Y,Z Vertex 2 {m}
  98.2722499999996, -51.6487140944901, 0, !- X,Y,Z Vertex 3 {m}
  98.2722499999996, -51.6487140944901, 0.0015875; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {59b53f00-4c54-48cb-8907-ddbf264d197f}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {06944a13-f1b0-46cd-bef2-7a1f10e8b94f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  110.4452, -45.5812890944901, 0.0015875, !- X,Y,Z Vertex 1 {m}
  110.4452, -45.5812890944901, 0,         !- X,Y,Z Vertex 2 {m}
  107.3972, -45.5812890944901, 0,         !- X,Y,Z Vertex 3 {m}
  107.3972, -45.5812890944901, 0.0015875; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9ad689b0-d7b7-4ea2-be73-82de1efdbceb}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {06944a13-f1b0-46cd-bef2-7a1f10e8b94f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.3972, -45.5812890944901, 0.0015875, !- X,Y,Z Vertex 1 {m}
  107.3972, -45.5812890944901, 0,         !- X,Y,Z Vertex 2 {m}
  107.3972, -48.5265, 0,                  !- X,Y,Z Vertex 3 {m}
  107.3972, -48.5265, 0.0015875;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5c4be0eb-2928-4a35-a865-9c3d9dab7db1}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {06944a13-f1b0-46cd-bef2-7a1f10e8b94f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  110.4452, -51.6487140944901, 0.0015875, !- X,Y,Z Vertex 1 {m}
  110.4452, -45.5812890944901, 0.0015875, !- X,Y,Z Vertex 2 {m}
  107.3972, -45.5812890944901, 0.0015875, !- X,Y,Z Vertex 3 {m}
  107.3972, -48.5265, 0.0015875,          !- X,Y,Z Vertex 4 {m}
  0, -48.5264999999998, 0.0015875,        !- X,Y,Z Vertex 5 {m}
  0, 0.0240125000002021, 0.0015875,       !- X,Y,Z Vertex 6 {m}
  -1.524, 0.0240125000002021, 0.0015875,  !- X,Y,Z Vertex 7 {m}
  -1.524, -41.9836560521379, 0.0015875,   !- X,Y,Z Vertex 8 {m}
  -3.048, -41.9836560521379, 0.0015875,   !- X,Y,Z Vertex 9 {m}
  -3.048, -51.5744999999998, 0.0015875,   !- X,Y,Z Vertex 10 {m}
  10.164007288681, -51.5744999999998, 0.0015875, !- X,Y,Z Vertex 11 {m}
  10.164007288681, -50.0504999999998, 0.0015875, !- X,Y,Z Vertex 12 {m}
  51.3120486792596, -50.0504999999998, 0.0015875, !- X,Y,Z Vertex 13 {m}
  51.3120486792596, -51.5744999999998, 0.0015875, !- X,Y,Z Vertex 14 {m}
  55.9046861792596, -51.5744999999998, 0.0015875, !- X,Y,Z Vertex 15 {m}
  55.9046861792596, -50.0504999999998, 0.0015875, !- X,Y,Z Vertex 16 {m}
  98.2722499999996, -50.0504999999998, 0.0015875, !- X,Y,Z Vertex 17 {m}
  98.2722499999996, -51.6487140944901, 0.0015875; !- X,Y,Z Vertex 18 {m}

OS:ShadingSurface,
  {34efef41-58c9-4f29-a169-fe0cf4ee3908}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {06944a13-f1b0-46cd-bef2-7a1f10e8b94f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.0240125000002021, 0.0015875,       !- X,Y,Z Vertex 1 {m}
  0, 0.0240125000002021, 0,               !- X,Y,Z Vertex 2 {m}
  -1.524, 0.0240125000002021, 0,          !- X,Y,Z Vertex 3 {m}
  -1.524, 0.0240125000002021, 0.0015875;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {01211727-5e6b-488f-b7e5-016867da7f7e}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {06944a13-f1b0-46cd-bef2-7a1f10e8b94f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -48.5264999999998, 0.0015875,        !- X,Y,Z Vertex 1 {m}
  0, -48.5264999999998, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0.0240125000002021, 0,               !- X,Y,Z Vertex 3 {m}
  0, 0.0240125000002021, 0.0015875;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ddc05ada-cb5a-4663-89d0-5dd50f080049}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {06944a13-f1b0-46cd-bef2-7a1f10e8b94f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.3972, -48.5265, 0.0015875,          !- X,Y,Z Vertex 1 {m}
  107.3972, -48.5265, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -48.5264999999998, 0,                !- X,Y,Z Vertex 3 {m}
  0, -48.5264999999998, 0.0015875;        !- X,Y,Z Vertex 4 {m}

OS:StandardsInformation:Material,
  {c67f9ba5-4ce9-450a-8611-a96051ec40c8}, !- Handle
  {49faa92b-2c62-4fe3-87e7-99e278102799}; !- Material Name

OS:WindowMaterial:Glazing,
  {18e3c470-4d0d-4edc-baab-526b9a639968}, !- Handle
  Theoretical Glass [216] 1,              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.68,                                   !- Solar Transmittance at Normal Incidence
  0.31,                                   !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.67,                                   !- Visible Transmittance at Normal Incidence
  0.33,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {f4b6969c-5b7e-41ec-9fd6-b129a592a757}, !- Handle
  {18e3c470-4d0d-4edc-baab-526b9a639968}; !- Material Name

OS:StandardsInformation:Construction,
  {3a75529e-6452-4cc2-9f80-997b689433bb}, !- Handle
  {d3b4e0a6-95f4-457d-86c8-b0f9f82d5a22}; !- Construction Name

OS:Construction,
  {7e2f0ea9-c768-456c-ad28-a34e535ee7a8}, !- Handle
  ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6 1, !- Name
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Surface Rendering Name
  {18e3c470-4d0d-4edc-baab-526b9a639968}; !- Layer 1

OS:StandardsInformation:Construction,
  {a19260f9-86bd-4cbc-abe5-f900e62da27b}, !- Handle
  {7e2f0ea9-c768-456c-ad28-a34e535ee7a8}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:DefaultConstructionSet,
  {c48e4c77-a41f-4507-9bc3-dd2336af226e}, !- Handle
  90.1-2007 - CZ5-6 - SecSchl 1,          !- Name
  {0eef7671-82e9-4501-ad17-215ad5c38c23}, !- Default Exterior Surface Constructions Name
  {88baea75-2410-4c68-828e-d3e1f79126bb}, !- Default Interior Surface Constructions Name
  {c21fdf4a-e38e-4cdb-974a-b9ef2c4404b5}, !- Default Ground Contact Surface Constructions Name
  {86928f54-2d92-4037-b462-87bf3c852927}, !- Default Exterior SubSurface Constructions Name
  {db8e1a0f-6da4-4fc5-b16a-d666874a9554}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0eef7671-82e9-4501-ad17-215ad5c38c23}, !- Handle
  Default Surface Constructions 26,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {7819b1fe-0ec2-4f79-a9fc-ffdbf081226d}, !- Wall Construction Name
  {6e592600-ac13-4db1-bf26-a5a95984aa4d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {88baea75-2410-4c68-828e-d3e1f79126bb}, !- Handle
  Default Surface Constructions 27,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c21fdf4a-e38e-4cdb-974a-b9ef2c4404b5}, !- Handle
  Default Surface Constructions 28,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {86928f54-2d92-4037-b462-87bf3c852927}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  {7e2f0ea9-c768-456c-ad28-a34e535ee7a8}, !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {db8e1a0f-6da4-4fc5-b16a-d666874a9554}, !- Handle
  Default Sub Surface Constructions 19,   !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ShadingSurfaceGroup,
  {860f890b-8d02-4136-8b85-3f7c3b15dfba}, !- Handle
  Shading Surface Group 2,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  -176.297743960873,                      !- X Origin {m}
  -98.5317579704241,                      !- Y Origin {m}
  7.43360094993578,                       !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurfaceGroup,
  {5b5b621e-ba77-40fe-af0f-c9874fbda200}, !- Handle
  Shading Surface Group 3,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  -87.6487355733614,                      !- X Origin {m}
  -91.9638851794828,                      !- Y Origin {m}
  7.43360094993578,                       !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {449c7d51-8b42-4c0b-a37f-92a8f06a5857}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {5b5b621e-ba77-40fe-af0f-c9874fbda200}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.524, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  1.524, -7.46647279094139, 0,            !- X,Y,Z Vertex 2 {m}
  -5.84799999999959, -7.46647279094139, 0, !- X,Y,Z Vertex 3 {m}
  -5.84799999999959, -8.09187279094139, 0, !- X,Y,Z Vertex 4 {m}
  -87.906225, -8.09187279094139, 0,       !- X,Y,Z Vertex 5 {m}
  -87.906225, -6.56787279094139, 0,       !- X,Y,Z Vertex 6 {m}
  -7.37199999999959, -6.56787279094139, 0, !- X,Y,Z Vertex 7 {m}
  -7.37199999999959, -5.94247279094139, 0, !- X,Y,Z Vertex 8 {m}
  0, -5.94247279094139, 0,                !- X,Y,Z Vertex 9 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {6f84af22-d960-4370-809f-a96dbf48417f}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {5b5b621e-ba77-40fe-af0f-c9874fbda200}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -5.94247279094139, 0.0015875,        !- X,Y,Z Vertex 1 {m}
  0, -5.94247279094139, 0,                !- X,Y,Z Vertex 2 {m}
  -7.37199999999959, -5.94247279094139, 0, !- X,Y,Z Vertex 3 {m}
  -7.37199999999959, -5.94247279094139, 0.0015875; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c43c18d0-8270-4ad9-9cf4-d046f96adb8c}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {5b5b621e-ba77-40fe-af0f-c9874fbda200}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 0.0015875,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.94247279094139, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.94247279094139, 0.0015875;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0bbb5f67-5019-4e87-97c5-05e8bd2014fc}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {5b5b621e-ba77-40fe-af0f-c9874fbda200}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.84799999999959, -8.09187279094139, 0.0015875, !- X,Y,Z Vertex 1 {m}
  -5.84799999999959, -8.09187279094139, 0, !- X,Y,Z Vertex 2 {m}
  -5.84799999999959, -7.46647279094139, 0, !- X,Y,Z Vertex 3 {m}
  -5.84799999999959, -7.46647279094139, 0.0015875; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4ec23604-20c0-4f27-9445-310190b2e9c3}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {5b5b621e-ba77-40fe-af0f-c9874fbda200}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.84799999999959, -7.46647279094139, 0.0015875, !- X,Y,Z Vertex 1 {m}
  -5.84799999999959, -7.46647279094139, 0, !- X,Y,Z Vertex 2 {m}
  1.524, -7.46647279094139, 0,            !- X,Y,Z Vertex 3 {m}
  1.524, -7.46647279094139, 0.0015875;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1b636a80-b702-4eca-9a3d-1109325c99b3}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {5b5b621e-ba77-40fe-af0f-c9874fbda200}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.37199999999959, -5.94247279094139, 0.0015875, !- X,Y,Z Vertex 1 {m}
  -7.37199999999959, -5.94247279094139, 0, !- X,Y,Z Vertex 2 {m}
  -7.37199999999959, -6.56787279094139, 0, !- X,Y,Z Vertex 3 {m}
  -7.37199999999959, -6.56787279094139, 0.0015875; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9c551628-92c8-4333-aed1-6f6382bd93a6}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {5b5b621e-ba77-40fe-af0f-c9874fbda200}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.524, -7.46647279094139, 0.0015875,    !- X,Y,Z Vertex 1 {m}
  1.524, -7.46647279094139, 0,            !- X,Y,Z Vertex 2 {m}
  1.524, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  1.524, 0, 0.0015875;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {71f6bdbe-197c-4948-9c95-f5225782afd0}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {5b5b621e-ba77-40fe-af0f-c9874fbda200}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.37199999999959, -6.56787279094139, 0.0015875, !- X,Y,Z Vertex 1 {m}
  -7.37199999999959, -6.56787279094139, 0, !- X,Y,Z Vertex 2 {m}
  -87.906225, -6.56787279094139, 0,       !- X,Y,Z Vertex 3 {m}
  -87.906225, -6.56787279094139, 0.0015875; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3a73514f-9865-4e85-9e3a-49420cfac9cc}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {5b5b621e-ba77-40fe-af0f-c9874fbda200}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.524, 0, 0.0015875,                    !- X,Y,Z Vertex 1 {m}
  1.524, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.0015875;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d7b77748-0672-4643-876b-39d1253c3a48}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {5b5b621e-ba77-40fe-af0f-c9874fbda200}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -87.906225, -6.56787279094139, 0.0015875, !- X,Y,Z Vertex 1 {m}
  -87.906225, -6.56787279094139, 0,       !- X,Y,Z Vertex 2 {m}
  -87.906225, -8.09187279094139, 0,       !- X,Y,Z Vertex 3 {m}
  -87.906225, -8.09187279094139, 0.0015875; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1a1203b3-60be-49b3-8920-44c356766158}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {5b5b621e-ba77-40fe-af0f-c9874fbda200}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.84799999999959, -8.09187279094139, 0.0015875, !- X,Y,Z Vertex 1 {m}
  -5.84799999999959, -7.46647279094139, 0.0015875, !- X,Y,Z Vertex 2 {m}
  1.524, -7.46647279094139, 0.0015875,    !- X,Y,Z Vertex 3 {m}
  1.524, 0, 0.0015875,                    !- X,Y,Z Vertex 4 {m}
  0, 0, 0.0015875,                        !- X,Y,Z Vertex 5 {m}
  0, -5.94247279094139, 0.0015875,        !- X,Y,Z Vertex 6 {m}
  -7.37199999999959, -5.94247279094139, 0.0015875, !- X,Y,Z Vertex 7 {m}
  -7.37199999999959, -6.56787279094139, 0.0015875, !- X,Y,Z Vertex 8 {m}
  -87.906225, -6.56787279094139, 0.0015875, !- X,Y,Z Vertex 9 {m}
  -87.906225, -8.09187279094139, 0.0015875; !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {dab27e22-f98e-40a7-b62b-d81d54e5f844}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {5b5b621e-ba77-40fe-af0f-c9874fbda200}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -87.906225, -8.09187279094139, 0.0015875, !- X,Y,Z Vertex 1 {m}
  -87.906225, -8.09187279094139, 0,       !- X,Y,Z Vertex 2 {m}
  -5.84799999999959, -8.09187279094139, 0, !- X,Y,Z Vertex 3 {m}
  -5.84799999999959, -8.09187279094139, 0.0015875; !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {4cbbfaf0-c3de-4fb3-95b3-efb5e0e32710}, !- Handle
  Milwaukee Ann Clg .4% Condns DB=>MWB,   !- Name
  32.4,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98816,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Taub {dimensionless}
  2.061;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {07ebc5ba-484f-4b18-bbd2-a56f539f6906}, !- Handle
  Milwaukee Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -18.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -26.1,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98816,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f814f4e8-da01-470c-b1a0-45fc30af3fde}, !- Handle
  Milwaukee Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -5.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -5.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98816,                                  !- Barometric Pressure {Pa}
  13,                                     !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {538649e8-ba96-4224-9991-fa810723ed0f}, !- Handle
  Milwaukee Ann Clg .4% Condns Enth=>MDB, !- Name
  30.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  77000,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98816,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Taub {dimensionless}
  2.061;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {15ea1220-9cad-468a-afbd-8dc8ed0e880e}, !- Handle
  Milwaukee Ann Htg 99.6% Condns DB,      !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98816,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {cae85a12-31ec-47f6-8aba-4f6fe7369252}, !- Handle
  Milwaukee Ann Clg .4% Condns WB=>MDB,   !- Name
  30.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98816,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Taub {dimensionless}
  2.061;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {481de94b-e55f-4daf-91b5-65357badb8ff}, !- Handle
  Milwaukee Ann Clg .4% Condns DP=>MDB,   !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98816,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Taub {dimensionless}
  2.061;                                  !- ASHRAE Taud {dimensionless}

